! File generated by DesignBuilder - 7.0.0.106 29/12/2021 - 15:45:06
! Source file: D:\buildLAB\school_1_1-v2.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,9.6;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\casaccia_ENEA-hour.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    41.95,                   !- Latitude {deg}
    12.5,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    24;                      !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,14.1,12.2,11.4,12.2,14.1,16.8,19.4,21.4,22.1,21.4,19.4,16.8;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35,                      !- Maximum Dry-Bulb Temperature {C}
    14.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101037,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.1,                    !- Maximum Dry-Bulb Temperature {C}
    15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    24.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101037,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101037,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2,                    !- Maximum Dry-Bulb Temperature {C}
    13.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101037,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.5,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -2.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101037,                  !- Barometric Pressure {Pa}
    0.5,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  RunPeriodControl:SpecialDays,
    Tutti i santi,           !- Name
    1 Nov,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Immacolata,              !- Name
    8 Dec,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Natale,                  !- Name
    23 Dec,                  !- Start Date
    15,                      !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Pasqua,                  !- Name
    14 Apr,                  !- Start Date
    6,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Liberazione,             !- Name
    25 Apr,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Festa del lavoro,        !- Name
    1 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Festa della Repubblica,  !- Name
    2 Jun,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Vacanze estive,          !- Name
    8 Jun,                   !- Start Date
    97,                      !- Duration {days}
    Holiday;                 !- Special Day Type

! Profile: Off

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Profile: 8:00 to 18:00

  Schedule:Day:List,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_100_30_30,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_100_30_30,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    100,                     !- Value 1
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    30,                      !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100;                     !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_0_1_1,                 !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

! Schedule: D1_Edu_CellOff_Occ

  Schedule:Compact,
    D1_Edu_CellOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 09:00,0.25,       !- Field 11
    Until: 10:00,0.75,       !- Field 13
    Until: 12:00,1,          !- Field 15
    Until: 14:00,0.5,        !- Field 17
    Until: 16:00,1,          !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 20 Mar,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0,          !- Field 40
    Until: 08:00,0.1,        !- Field 42
    Until: 09:00,0.25,       !- Field 44
    Until: 10:00,0.75,       !- Field 46
    Until: 12:00,1,          !- Field 48
    Until: 14:00,0.5,        !- Field 50
    Until: 16:00,1,          !- Field 52
    Until: 18:00,0.5,        !- Field 54
    Until: 24:00,0,          !- Field 56
    For: Weekends,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: Holidays,           !- Field 61
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 29 May,         !- Field 71
    For: Weekdays SummerDesignDay, !- Field 72
    Until: 07:00,0,          !- Field 73
    Until: 08:00,0.1,        !- Field 75
    Until: 09:00,0.25,       !- Field 77
    Until: 10:00,0.75,       !- Field 79
    Until: 12:00,1,          !- Field 81
    Until: 14:00,0.5,        !- Field 83
    Until: 16:00,1,          !- Field 85
    Until: 18:00,0.5,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Weekends,           !- Field 91
    Until: 24:00,0,          !- Field 92
    For: Holidays,           !- Field 94
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 24:00,0,          !- Field 102
    Through: 24 Jul,         !- Field 104
    For: Weekdays SummerDesignDay, !- Field 105
    Until: 07:00,0,          !- Field 106
    Until: 08:00,0.1,        !- Field 108
    Until: 09:00,0.25,       !- Field 110
    Until: 10:00,0.75,       !- Field 112
    Until: 12:00,1,          !- Field 114
    Until: 14:00,0.5,        !- Field 116
    Until: 16:00,1,          !- Field 118
    Until: 18:00,0.5,        !- Field 120
    Until: 24:00,0,          !- Field 122
    For: Weekends,           !- Field 124
    Until: 24:00,0,          !- Field 125
    For: Holidays,           !- Field 127
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,0,          !- Field 135
    Through: 23 Oct,         !- Field 137
    For: Weekdays SummerDesignDay, !- Field 138
    Until: 07:00,0,          !- Field 139
    Until: 08:00,0.1,        !- Field 141
    Until: 09:00,0.25,       !- Field 143
    Until: 10:00,0.75,       !- Field 145
    Until: 12:00,1,          !- Field 147
    Until: 14:00,0.5,        !- Field 149
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 09:00,0.25,       !- <none>
    Until: 10:00,0.75,       !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_CellOff_Equip

  Schedule:Compact,
    D1_Edu_CellOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.04566,    !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 08:00,0.04566,    !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0.04566,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0.04566,    !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0.04566,    !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0.04566,    !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 08:00,0.04566,    !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0.04566,    !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0.04566,    !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0.04566,    !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0.04566,    !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 08:00,0.04566,    !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0.04566,    !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0.04566,    !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0.04566,    !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0.04566,    !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 08:00,0.04566,    !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0.04566,    !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0.04566,    !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0.04566,    !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0.04566,    !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 08:00,0.04566,    !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0.04566,    !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0.04566,    !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0.04566,    !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0.04566,    !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 08:00,0.04566,    !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0.04566,    !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0.04566,    !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0.04566,    !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0.04566;    !- Field 129

! Schedule: D1_Edu_CellOff_Light

  Schedule:Compact,
    D1_Edu_CellOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

! Schedule: D1_Edu_Circulation_Occ

  Schedule:Compact,
    D1_Edu_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 10:00,0.5,        !- Field 5
    Until: 13:00,1,          !- Field 7
    Until: 14:00,0.75,       !- Field 9
    Until: 15:00,1,          !- Field 11
    Until: 16:00,0.75,       !- Field 13
    Until: 24:00,0,          !- Field 15
    Through: 13 Feb,         !- Field 17
    For: Weekdays SummerDesignDay, !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 08:00,0.25,       !- Field 21
    Until: 09:00,0.5,        !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 14:00,0.75,       !- Field 27
    Until: 17:00,1,          !- Field 29
    Until: 18:00,0.5,        !- Field 31
    Until: 19:00,0.25,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: Weekends,           !- Field 37
    Until: 09:00,0,          !- Field 38
    Until: 10:00,0.5,        !- Field 40
    Until: 13:00,1,          !- Field 42
    Until: 14:00,0.75,       !- Field 44
    Until: 15:00,1,          !- Field 46
    Until: 16:00,0.75,       !- Field 48
    Until: 24:00,0,          !- Field 50
    For: Holidays,           !- Field 52
    Until: 09:00,0,          !- Field 53
    Until: 10:00,0.5,        !- Field 55
    Until: 13:00,1,          !- Field 57
    Until: 14:00,0.75,       !- Field 59
    Until: 15:00,1,          !- Field 61
    Until: 16:00,0.75,       !- Field 63
    Until: 24:00,0,          !- Field 65
    For: WinterDesignDay AllOtherDays, !- Field 67
    Until: 24:00,0,          !- Field 68
    Through: 20 Feb,         !- Field 70
    For: AllDays,            !- Field 71
    Until: 09:00,0,          !- Field 72
    Until: 10:00,0.5,        !- Field 74
    Until: 13:00,1,          !- Field 76
    Until: 14:00,0.75,       !- Field 78
    Until: 15:00,1,          !- Field 80
    Until: 16:00,0.75,       !- Field 82
    Until: 24:00,0,          !- Field 84
    Through: 20 Mar,         !- Field 86
    For: Weekdays SummerDesignDay, !- Field 87
    Until: 07:00,0,          !- Field 88
    Until: 08:00,0.25,       !- Field 90
    Until: 09:00,0.5,        !- Field 92
    Until: 12:00,1,          !- Field 94
    Until: 14:00,0.75,       !- Field 96
    Until: 17:00,1,          !- Field 98
    Until: 18:00,0.5,        !- Field 100
    Until: 19:00,0.25,       !- Field 102
    Until: 24:00,0,          !- Field 104
    For: Weekends,           !- Field 106
    Until: 09:00,0,          !- Field 107
    Until: 10:00,0.5,        !- Field 109
    Until: 13:00,1,          !- Field 111
    Until: 14:00,0.75,       !- Field 113
    Until: 15:00,1,          !- Field 115
    Until: 16:00,0.75,       !- Field 117
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 09:00,0,          !- Field 122
    Until: 10:00,0.5,        !- Field 124
    Until: 13:00,1,          !- Field 126
    Until: 14:00,0.75,       !- Field 128
    Until: 15:00,1,          !- Field 130
    Until: 16:00,0.75,       !- Field 132
    Until: 24:00,0,          !- Field 134
    For: WinterDesignDay AllOtherDays, !- Field 136
    Until: 24:00,0,          !- Field 137
    Through: 03 Apr,         !- Field 139
    For: AllDays,            !- Field 140
    Until: 09:00,0,          !- Field 141
    Until: 10:00,0.5,        !- Field 143
    Until: 13:00,1,          !- Field 145
    Until: 14:00,0.75,       !- Field 147
    Until: 15:00,1,          !- Field 149
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 29 May,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 05 Jun,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 24 Jul,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 04 Sep,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Circulation_Light

  Schedule:Compact,
    D1_Edu_Circulation_Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 09:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 09:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 09:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 07:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 09:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 09:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 09:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 09:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 09:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 09:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 07:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 09:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 09:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 09:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 07:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 09:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Toilet_Occ

  Schedule:Compact,
    D1_Edu_Toilet_Occ,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 10:00,0.5,        !- Field 5
    Until: 13:00,1,          !- Field 7
    Until: 14:00,0.75,       !- Field 9
    Until: 15:00,1,          !- Field 11
    Until: 16:00,0.75,       !- Field 13
    Until: 24:00,0,          !- Field 15
    Through: 13 Feb,         !- Field 17
    For: Weekdays SummerDesignDay, !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 08:00,0.25,       !- Field 21
    Until: 09:00,0.5,        !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 14:00,0.75,       !- Field 27
    Until: 17:00,1,          !- Field 29
    Until: 18:00,0.5,        !- Field 31
    Until: 19:00,0.25,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: Weekends,           !- Field 37
    Until: 09:00,0,          !- Field 38
    Until: 10:00,0.5,        !- Field 40
    Until: 13:00,1,          !- Field 42
    Until: 14:00,0.75,       !- Field 44
    Until: 15:00,1,          !- Field 46
    Until: 16:00,0.75,       !- Field 48
    Until: 24:00,0,          !- Field 50
    For: Holidays,           !- Field 52
    Until: 09:00,0,          !- Field 53
    Until: 10:00,0.5,        !- Field 55
    Until: 13:00,1,          !- Field 57
    Until: 14:00,0.75,       !- Field 59
    Until: 15:00,1,          !- Field 61
    Until: 16:00,0.75,       !- Field 63
    Until: 24:00,0,          !- Field 65
    For: WinterDesignDay AllOtherDays, !- Field 67
    Until: 24:00,0,          !- Field 68
    Through: 20 Feb,         !- Field 70
    For: AllDays,            !- Field 71
    Until: 09:00,0,          !- Field 72
    Until: 10:00,0.5,        !- Field 74
    Until: 13:00,1,          !- Field 76
    Until: 14:00,0.75,       !- Field 78
    Until: 15:00,1,          !- Field 80
    Until: 16:00,0.75,       !- Field 82
    Until: 24:00,0,          !- Field 84
    Through: 20 Mar,         !- Field 86
    For: Weekdays SummerDesignDay, !- Field 87
    Until: 07:00,0,          !- Field 88
    Until: 08:00,0.25,       !- Field 90
    Until: 09:00,0.5,        !- Field 92
    Until: 12:00,1,          !- Field 94
    Until: 14:00,0.75,       !- Field 96
    Until: 17:00,1,          !- Field 98
    Until: 18:00,0.5,        !- Field 100
    Until: 19:00,0.25,       !- Field 102
    Until: 24:00,0,          !- Field 104
    For: Weekends,           !- Field 106
    Until: 09:00,0,          !- Field 107
    Until: 10:00,0.5,        !- Field 109
    Until: 13:00,1,          !- Field 111
    Until: 14:00,0.75,       !- Field 113
    Until: 15:00,1,          !- Field 115
    Until: 16:00,0.75,       !- Field 117
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 09:00,0,          !- Field 122
    Until: 10:00,0.5,        !- Field 124
    Until: 13:00,1,          !- Field 126
    Until: 14:00,0.75,       !- Field 128
    Until: 15:00,1,          !- Field 130
    Until: 16:00,0.75,       !- Field 132
    Until: 24:00,0,          !- Field 134
    For: WinterDesignDay AllOtherDays, !- Field 136
    Until: 24:00,0,          !- Field 137
    Through: 03 Apr,         !- Field 139
    For: AllDays,            !- Field 140
    Until: 09:00,0,          !- Field 141
    Until: 10:00,0.5,        !- Field 143
    Until: 13:00,1,          !- Field 145
    Until: 14:00,0.75,       !- Field 147
    Until: 15:00,1,          !- Field 149
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 29 May,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 05 Jun,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 24 Jul,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 04 Sep,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 13:00,1,          !- <none>
    Until: 14:00,0.75,       !- <none>
    Until: 15:00,1,          !- <none>
    Until: 16:00,0.75,       !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Toilet_Light

  Schedule:Compact,
    D1_Edu_Toilet_Light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 09:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 09:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 09:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 07:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 09:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 09:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 09:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 07:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 09:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 09:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 09:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 07:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 09:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 09:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 09:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 07:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 09:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 09:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Reception_Occ

  Schedule:Compact,
    D1_Edu_Reception_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 17:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 09:00,0,          !- Field 28
    Until: 17:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 09:00,0,          !- Field 49
    Until: 17:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 09:00,0,          !- Field 70
    Until: 17:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 09:00,0,          !- Field 91
    Until: 17:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 09:00,0,          !- Field 112
    Until: 17:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

! Schedule: D1_Edu_Reception_Equip

  Schedule:Compact,
    D1_Edu_Reception_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.04469,    !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 09:00,0.04469,    !- Field 7
    Until: 17:00,1,          !- Field 9
    Until: 24:00,0.04469,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0.04469,    !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0.04469,    !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0.04469,    !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 09:00,0.04469,    !- Field 28
    Until: 17:00,1,          !- Field 30
    Until: 24:00,0.04469,    !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0.04469,    !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0.04469,    !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0.04469,    !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 09:00,0.04469,    !- Field 49
    Until: 17:00,1,          !- Field 51
    Until: 24:00,0.04469,    !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0.04469,    !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0.04469,    !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0.04469,    !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 09:00,0.04469,    !- Field 70
    Until: 17:00,1,          !- Field 72
    Until: 24:00,0.04469,    !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0.04469,    !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0.04469,    !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0.04469,    !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 09:00,0.04469,    !- Field 91
    Until: 17:00,1,          !- Field 93
    Until: 24:00,0.04469,    !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0.04469,    !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0.04469,    !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0.04469,    !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 09:00,0.04469,    !- Field 112
    Until: 17:00,1,          !- Field 114
    Until: 24:00,0.04469,    !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0.04469,    !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0.04469,    !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0.04469;    !- Field 129

! Schedule: D1_Edu_Reception_Light

  Schedule:Compact,
    D1_Edu_Reception_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 09:00,0,          !- Field 7
    Until: 17:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 09:00,0,          !- Field 28
    Until: 17:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 09:00,0,          !- Field 49
    Until: 17:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 09:00,0,          !- Field 70
    Until: 17:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 09:00,0,          !- Field 91
    Until: 17:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 09:00,0,          !- Field 112
    Until: 17:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

! Schedule: D1_Edu_ClassRm_Equip

  Schedule:Compact,
    D1_Edu_ClassRm_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,       !- Field 7
    Until: 21:00,1,          !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0.05,       !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0.05,       !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0.05,       !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,0.05,       !- Field 28
    Until: 21:00,1,          !- Field 30
    Until: 24:00,0.05,       !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0.05,       !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0.05,       !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0.05,       !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,0.05,       !- Field 49
    Until: 21:00,1,          !- Field 51
    Until: 24:00,0.05,       !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0.05,       !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0.05,       !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0.05,       !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0.05,       !- Field 70
    Until: 21:00,1,          !- Field 72
    Until: 24:00,0.05,       !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0.05,       !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0.05,       !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0.05,       !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,0.05,       !- Field 91
    Until: 21:00,1,          !- Field 93
    Until: 24:00,0.05,       !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0.05,       !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0.05,       !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0.05,       !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0.05,       !- Field 112
    Until: 21:00,1,          !- Field 114
    Until: 24:00,0.05,       !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0.05,       !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0.05,       !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0.05;       !- Field 129

! Schedule: D1_Edu_ClassRm_Light

  Schedule:Compact,
    D1_Edu_ClassRm_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

! Schedule: D1_Edu_ClassRm_Occ

  Schedule:Compact,
    D1_Edu_ClassRm_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 09:00,0.25,       !- Field 11
    Until: 10:00,0.75,       !- Field 13
    Until: 12:00,1,          !- Field 15
    Until: 14:00,0.5,        !- Field 17
    Until: 16:00,1,          !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 20 Mar,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0,          !- Field 40
    Until: 08:00,0.1,        !- Field 42
    Until: 09:00,0.25,       !- Field 44
    Until: 10:00,0.75,       !- Field 46
    Until: 12:00,1,          !- Field 48
    Until: 14:00,0.5,        !- Field 50
    Until: 16:00,1,          !- Field 52
    Until: 18:00,0.5,        !- Field 54
    Until: 24:00,0,          !- Field 56
    For: Weekends,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: Holidays,           !- Field 61
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 29 May,         !- Field 71
    For: Weekdays SummerDesignDay, !- Field 72
    Until: 07:00,0,          !- Field 73
    Until: 08:00,0.1,        !- Field 75
    Until: 09:00,0.25,       !- Field 77
    Until: 10:00,0.75,       !- Field 79
    Until: 12:00,1,          !- Field 81
    Until: 14:00,0.5,        !- Field 83
    Until: 16:00,1,          !- Field 85
    Until: 18:00,0.5,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Weekends,           !- Field 91
    Until: 24:00,0,          !- Field 92
    For: Holidays,           !- Field 94
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 24:00,0,          !- Field 102
    Through: 24 Jul,         !- Field 104
    For: Weekdays SummerDesignDay, !- Field 105
    Until: 07:00,0,          !- Field 106
    Until: 08:00,0.1,        !- Field 108
    Until: 09:00,0.25,       !- Field 110
    Until: 10:00,0.75,       !- Field 112
    Until: 12:00,1,          !- Field 114
    Until: 14:00,0.5,        !- Field 116
    Until: 16:00,1,          !- Field 118
    Until: 18:00,0.5,        !- Field 120
    Until: 24:00,0,          !- Field 122
    For: Weekends,           !- Field 124
    Until: 24:00,0,          !- Field 125
    For: Holidays,           !- Field 127
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,0,          !- Field 135
    Through: 23 Oct,         !- Field 137
    For: Weekdays SummerDesignDay, !- Field 138
    Until: 07:00,0,          !- Field 139
    Until: 08:00,0.1,        !- Field 141
    Until: 09:00,0.25,       !- Field 143
    Until: 10:00,0.75,       !- Field 145
    Until: 12:00,1,          !- Field 147
    Until: 14:00,0.5,        !- Field 149
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 09:00,0.25,       !- <none>
    Until: 10:00,0.75,       !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: __Media initial modification

  Schedule:Compact,
    __Media initial modification,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 11 Jun,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 14:00,1,          !- Field 11
    Until: 18:00,0.1,        !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 12 Sep,         !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 22 Dec,         !- Field 30
    For: Weekdays SummerDesignDay, !- Field 31
    Until: 07:00,0,          !- Field 32
    Until: 08:00,0.1,        !- Field 34
    Until: 14:00,1,          !- Field 36
    Until: 18:00,0.1,        !- Field 38
    Until: 24:00,0,          !- Field 40
    For: Weekends,           !- Field 42
    Until: 24:00,0,          !- Field 43
    For: Holidays,           !- Field 45
    Until: 24:00,0,          !- Field 46
    For: WinterDesignDay AllOtherDays, !- Field 48
    Until: 24:00,0,          !- Field 49
    Through: 31 Dec,         !- Field 51
    For: AllDays,            !- Field 52
    Until: 24:00,0;          !- Field 53

! Schedule: ___D1_Edu_Circulation_Occ tentativo

  Schedule:Compact,
    ___D1_Edu_Circulation_Occ tentativo,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 11 Jun,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,1,          !- Field 9
    Until: 09:00,0.5,        !- Field 11
    Until: 12:00,0.5,        !- Field 13
    Until: 14:00,1,          !- Field 15
    Until: 17:00,0.25,       !- Field 17
    Until: 18:00,0.25,       !- Field 19
    Until: 19:00,0,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 31 Jul,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 09:00,0,          !- Field 36
    Until: 10:00,0.25,       !- Field 38
    Until: 13:00,0.5,        !- Field 40
    Until: 14:00,0.25,       !- Field 42
    Until: 15:00,0.25,       !- Field 44
    Until: 16:00,0.25,       !- Field 46
    Until: 24:00,0,          !- Field 48
    Through: 1 Sep,          !- Field 50
    For: AllDays,            !- Field 51
    Until: 24:00,0,          !- Field 52
    Through: 12 Sep,         !- Field 54
    For: AllDays,            !- Field 55
    Until: 09:00,0,          !- Field 56
    Until: 10:00,0.25,       !- Field 58
    Until: 13:00,0.5,        !- Field 60
    Until: 14:00,0.25,       !- Field 62
    Until: 15:00,0.25,       !- Field 64
    Until: 16:00,0.25,       !- Field 66
    Until: 24:00,0,          !- Field 68
    Through: 22 Dec,         !- Field 70
    For: Weekdays SummerDesignDay, !- Field 71
    Until: 07:00,0,          !- Field 72
    Until: 08:00,1,          !- Field 74
    Until: 09:00,0.5,        !- Field 76
    Until: 12:00,0.5,        !- Field 78
    Until: 14:00,1,          !- Field 80
    Until: 17:00,0.25,       !- Field 82
    Until: 18:00,0.25,       !- Field 84
    Until: 19:00,0,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Weekends,           !- Field 90
    Until: 24:00,0,          !- Field 91
    For: Holidays,           !- Field 93
    Until: 24:00,0,          !- Field 94
    For: WinterDesignDay AllOtherDays, !- Field 96
    Until: 24:00,0,          !- Field 97
    Through: 31 Dec,         !- Field 99
    For: AllDays,            !- Field 100
    Until: 24:00,0;          !- Field 101

! Schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Year,
    8:00 - 18:00 Mon - Sat,  !- Name
    Any number,              !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    8:00 - 18:00 Mon - Sat_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    6,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .482,                    !- Solar Transmittance at Normal Incidence
    .054,                    !- Front Side Solar Reflectance at Normal Incidence
    .054,                    !- Back Side Solar Reflectance at Normal Incidence
    .534,                    !- Visible Transmittance at Normal Incidence
    .057,                    !- Front Side Visible Reflectance at Normal Incidence
    .057,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Gypsum Plastering- thickness 0,02

  Material,
    Gypsum Plastering_.02,   !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Concrete blocks/tiles - block, lightweight, 300mm- thickness 0,24

  Material,
    Concrete blocks/tiles - block lightweight 300mm_.24,  !- Name
    Rough,                   !- Roughness
    .24,                     !- Thickness {m}
    0.73,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Mineral fibre/wool - wool- thickness 0,05

  Material,
    Mineral fibre/wool - wool_.05,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Aerated Concrete Slab- thickness 0,06

  Material,
    Aerated Concrete Slab_.06,  !- Name
    Rough,                   !- Roughness
    .06,                     !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Ceramic/porcelain- thickness 0,02

  Material,
    Ceramic/porcelain_.02,   !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! Ceramic, glazed- thickness 0,005

  Material,
    Ceramic glazed_.005,     !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Mortar- thickness 0,01

  Material,
    Mortar_.01,              !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.88,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Brickwork Inner- thickness 0,09

  Material,
    Brickwork Inner_.09,     !- Name
    Rough,                   !- Roughness
    .09,                     !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,015

  Material,
    Gypsum Plastering_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Masonry - block, lightweight- thickness 0,17

  Material,
    Masonry - block lightweight_.17,  !- Name
    Rough,                   !- Roughness
    .17,                     !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    520,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Steel- thickness 0,003

  Material,
    Steel_.003,              !- Name
    Rough,                   !- Roughness
    .003,                    !- Thickness {m}
    50,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

! Medium weight concrete- thickness 0,25

  Material,
    Medium weight concrete_.25,  !- Name
    Rough,                   !- Roughness
    .25,                     !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Heavyweight)- thickness 0,2

  Material,
    EPS Expanded Polystyrene (Heavyweight)_.2,  !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0,2

  Material,
    Cast Concrete_.2,        !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,05

  Material,
    Gypsum Plastering_.05,   !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Mortar- thickness 0,045

  Material,
    Mortar_.045,             !- Name
    Rough,                   !- Roughness
    .045,                    !- Thickness {m}
    0.88,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Ceramic/porcelain- thickness 0,005

  Material,
    Ceramic/porcelain_.005,  !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0,025

  Material,
    Cement/plaster/mortar - cement plaster_.025,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,2

  Material,
    Concrete Block (Medium)_.2,  !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,025

  Material,
    Gypsum Plastering_.025,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Mortar- thickness 0,02

  Material,
    Mortar_.02,              !- Name
    Rough,                   !- Roughness
    .02,                     !- Thickness {m}
    0.88,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! insulated internal floor 39cm

  Construction,
    insulated internal floor 39cm,  !- Name
    Gypsum Plastering_.02,   !- Outside Layer
    Concrete blocks/tiles - block lightweight 300mm_.24,  !- Layer 2
    Mineral fibre/wool - wool_.05,  !- Layer 3
    Aerated Concrete Slab_.06,  !- Layer 4
    Ceramic/porcelain_.02;   !- Layer 5

! <Previous reversed>

  Construction,
    insulated internal floor 39cm_Rev,  !- Name
    Ceramic/porcelain_.02,   !- Outside Layer
    Aerated Concrete Slab_.06,  !- Layer 2
    Mineral fibre/wool - wool_.05,  !- Layer 3
    Concrete blocks/tiles - block lightweight 300mm_.24,  !- Layer 4
    Gypsum Plastering_.02;   !- Layer 5

! insulated internal floor 39cm_Reversed

  Construction,
    insulated internal floor 39cm_Reversed,  !- Name
    Ceramic/porcelain_.02,   !- Outside Layer
    Aerated Concrete Slab_.06,  !- Layer 2
    Mineral fibre/wool - wool_.05,  !- Layer 3
    Concrete blocks/tiles - block lightweight 300mm_.24,  !- Layer 4
    Gypsum Plastering_.02;   !- Layer 5

! <Previous reversed>

  Construction,
    insulated internal floor 39cm_Reversed_Rev,  !- Name
    Gypsum Plastering_.02,   !- Outside Layer
    Concrete blocks/tiles - block lightweight 300mm_.24,  !- Layer 2
    Mineral fibre/wool - wool_.05,  !- Layer 3
    Aerated Concrete Slab_.06,  !- Layer 4
    Ceramic/porcelain_.02;   !- Layer 5

! WC partition 12cm

  Construction,
    WC partition 12cm,       !- Name
    Ceramic glazed_.005,     !- Outside Layer
    Mortar_.01,              !- Layer 2
    Brickwork Inner_.09,     !- Layer 3
    Mortar_.01,              !- Layer 4
    Ceramic glazed_.005;     !- Layer 5

! <Previous reversed>

  Construction,
    WC partition 12cm_Rev,   !- Name
    Ceramic glazed_.005,     !- Outside Layer
    Mortar_.01,              !- Layer 2
    Brickwork Inner_.09,     !- Layer 3
    Mortar_.01,              !- Layer 4
    Ceramic glazed_.005;     !- Layer 5

! uninsulated internal masonary wall 20cm

  Construction,
    uninsulated internal masonary wall 20cm,  !- Name
    Gypsum Plastering_.015,  !- Outside Layer
    Masonry - block lightweight_.17,  !- Layer 2
    Gypsum Plastering_.015;  !- Layer 3

! <Previous reversed>

  Construction,
    uninsulated internal masonary wall 20cm_Rev,  !- Name
    Gypsum Plastering_.015,  !- Outside Layer
    Masonry - block lightweight_.17,  !- Layer 2
    Gypsum Plastering_.015;  !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Metal door

  Construction,
    Metal door,              !- Name
    Steel_.003,              !- Outside Layer
    9_RVAL_2,                !- Layer 2
    Steel_.003;              !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Metal door_Rev,          !- Name
    Steel_.003,              !- Outside Layer
    10_RVAL_2,               !- Layer 2
    Steel_.003;              !- Layer 3

! Mediumweight concrete wall exposed 25cm

  Construction,
    Mediumweight concrete wall exposed 25cm,  !- Name
    Medium weight concrete_.25,  !- Outside Layer
    EPS Expanded Polystyrene (Heavyweight)_.2;  !- Layer 2

! <Previous reversed>

  Construction,
    Mediumweight concrete wall exposed 25cm_Rev,  !- Name
    EPS Expanded Polystyrene (Heavyweight)_.2,  !- Outside Layer
    Medium weight concrete_.25;  !- Layer 2

! Mediumweight concrete wall pillars down 25cm

  Construction,
    Mediumweight concrete wall pillars down 25cm,  !- Name
    Cast Concrete_.2,        !- Outside Layer
    Gypsum Plastering_.05;   !- Layer 2

! <Previous reversed>

  Construction,
    Mediumweight concrete wall pillars down 25cm_Rev,  !- Name
    Gypsum Plastering_.05,   !- Outside Layer
    Cast Concrete_.2;        !- Layer 2

! Mediumweight concrete wall pillars down 25cm WC

  Construction,
    Mediumweight concrete wall pillars down 25cm WC,  !- Name
    Cast Concrete_.2,        !- Outside Layer
    Mortar_.045,             !- Layer 2
    Ceramic/porcelain_.005;  !- Layer 3

! <Previous reversed>

  Construction,
    Mediumweight concrete wall pillars down 25cm WC_Rev,  !- Name
    Ceramic/porcelain_.005,  !- Outside Layer
    Mortar_.045,             !- Layer 2
    Cast Concrete_.2;        !- Layer 3

! Mediumweight concrete wall white 25cm

  Construction,
    Mediumweight concrete wall white 25cm,  !- Name
    Cement/plaster/mortar - cement plaster_.025,  !- Outside Layer
    Concrete Block (Medium)_.2,  !- Layer 2
    Gypsum Plastering_.025;  !- Layer 3

! <Previous reversed>

  Construction,
    Mediumweight concrete wall white 25cm_Rev,  !- Name
    Gypsum Plastering_.025,  !- Outside Layer
    Concrete Block (Medium)_.2,  !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;  !- Layer 3

! Mediumweight concrete wall white 25cm WC

  Construction,
    Mediumweight concrete wall white 25cm WC,  !- Name
    Cement/plaster/mortar - cement plaster_.025,  !- Outside Layer
    Concrete Block (Medium)_.2,  !- Layer 2
    Mortar_.02,              !- Layer 3
    Ceramic/porcelain_.005;  !- Layer 4

! <Previous reversed>

  Construction,
    Mediumweight concrete wall white 25cm WC_Rev,  !- Name
    Ceramic/porcelain_.005,  !- Outside Layer
    Mortar_.02,              !- Layer 2
    Concrete Block (Medium)_.2,  !- Layer 3
    Cement/plaster/mortar - cement plaster_.025;  !- Layer 4

  Construction,
    Dbl Bronze 6mm/13mm Air - 1001,  !- Name
    6,                       !- Outside Layer
    1002,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Project internal glazing - 1002,  !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! ground - Zone 12

  Zone,
    Ground:Zone12,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    47.5083,                 !- Volume {m3}
    15.996,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone12,    !- Name
    Ground:Zone12,           !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938184,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938184,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938184,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938184,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone12 General lighting,  !- Name
    Ground:Zone12,           !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone12#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone12 Infiltration,  !- Name
    Ground:Zone12,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .009238,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone12 Nat Vent,  !- Name
    Ground:Zone12,           !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .079181,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 12, Floor - 19,086 m2 (Adiabatic), Surface Area: 2,322m2

  BuildingSurface:Detailed,
    Ground:Zone12_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.6843891386,-33.3758073418,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8059662899,-33.5135196998,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0564077906,-31.4738373582,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -18.9348306393,-31.3361250002,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Floor - 19,086 m2 (Adiabatic), Surface Area: 1,111m2

  BuildingSurface:Detailed,
    Ground:Zone12_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.7553905124,-33.9254263528,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2020362806,-33.9802675573,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.5030535588,-31.5286785628,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0564077906,-31.4738373582,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Floor - 19,086 m2 (Adiabatic), Surface Area: 15,652m2

  BuildingSurface:Detailed,
    Ground:Zone12_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.065542616,-35.0919192471,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3930438372,-35.6232695844,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.83055478,-32.0600289,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -20.5030535588,-31.5286785628,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Ceiling - 19,086 m2 (Adiabatic), Surface Area: 4,883m2

  BuildingSurface:Detailed,
    Ground:Zone12_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3930438372,-35.6232695844,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -20.065542616,-35.0919192471,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2020362806,-33.9802675573,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5295375018,-34.5116178946,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Ceiling - 19,086 m2 (Adiabatic), Surface Area: 1,996m2

  BuildingSurface:Detailed,
    Ground:Zone12_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.5295375018,-34.5116178946,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -19.7553905124,-33.9254263528,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8059662899,-33.5135196998,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5801132793,-34.0997112416,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Ceiling - 19,086 m2 (Adiabatic), Surface Area: 12,207m2

  BuildingSurface:Detailed,
    Ground:Zone12_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.5801132793,-34.0997112416,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -18.6843891386,-33.3758073418,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -18.9348306393,-31.3361250002,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.83055478,-32.0600289,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 3,763 m2 (ground, Zone 6), Surface Area: 3.7632

  BuildingSurface:Detailed,
    Ground:Zone12_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm,       !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Partition_6_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.0655426159,-35.0919192484,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -20.2020362805,-33.9802675585,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2020362805,-33.9802675585,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0655426159,-35.0919192484,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 3,763 m2 (ground, Zone 6), Surface Area: 3.7632 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone6_Partition_6_0_10006,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm_Rev,   !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.2020362805,-33.9802675585,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -20.0655426159,-35.0919192484,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0655426159,-35.0919192484,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2020362805,-33.9802675585,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 1,512 m2 (ground, Zone 6), Surface Area: 1.512

  BuildingSurface:Detailed,
    Ground:Zone12_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm,       !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Partition_5_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.202036279,-33.9802675571,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.7553905108,-33.9254263526,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.7553905108,-33.9254263526,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -20.202036279,-33.9802675571,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 1,512 m2 (ground, Zone 6), Surface Area: 1.512 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone6_Partition_5_0_10007,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm_Rev,   !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.7553905108,-33.9254263526,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -20.202036279,-33.9802675571,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.202036279,-33.9802675571,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.7553905108,-33.9254263526,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 1,394 m2 (ground, Zone 6), Surface Area: 1.3944

  BuildingSurface:Detailed,
    Ground:Zone12_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm,       !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Partition_4_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.7553905122,-33.925426354,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8059662898,-33.5135197011,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8059662898,-33.5135197011,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.7553905122,-33.925426354,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 1,394 m2 (ground, Zone 6), Surface Area: 1.3944 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone6_Partition_4_0_10008,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm_Rev,   !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8059662898,-33.5135197011,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.7553905122,-33.925426354,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.7553905122,-33.925426354,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8059662898,-33.5135197011,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 3,797 m2 (ground, Zone 6), Surface Area: 3.7968

  BuildingSurface:Detailed,
    Ground:Zone12_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm,       !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Partition_3_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8059662883,-33.5135196996,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.684389137,-33.3758073416,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.684389137,-33.3758073416,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8059662883,-33.5135196996,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 3,797 m2 (ground, Zone 6), Surface Area: 3.7968 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone6_Partition_3_0_10009,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm_Rev,   !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.684389137,-33.3758073416,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8059662883,-33.5135196996,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8059662883,-33.5135196996,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.684389137,-33.3758073416,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 6,905 m2 (ground, Zone 10), Surface Area: 4.8468

  BuildingSurface:Detailed,
    Ground:Zone12_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_14_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.6843891384,-33.375807343,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.9348306391,-31.3361250014,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.9348306391,-31.3361250014,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.6843891384,-33.375807343,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 6,905 m2 (ground, Zone 10), Surface Area: 4.8468 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_14_0_10010,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.9348306391,-31.3361250014,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.6843891384,-33.375807343,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.6843891384,-33.375807343,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.9348306391,-31.3361250014,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone12_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone12_Partition_6_0_0,  !- Building Surface Name
    Ground:Zone10_Partition_14_0_0_0_0_0_Door_10012,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.7544640109,-32.8050933058,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8738959674,-31.8323980772,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8738959674,-31.8323980772,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -18.7544640109,-32.8050933058,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_14_0_0_0_0_0_Door_10012,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone10_Partition_14_0_10010,  !- Building Surface Name
    Ground:Zone12_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.8738959674,-31.8323980772,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -18.7544640109,-32.8050933058,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -18.7544640109,-32.8050933058,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -18.8738959674,-31.8323980772,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Wall - 19,958 m2 - 353,0°, Surface Area: 19,958m2

  BuildingSurface:Detailed,
    Ground:Zone12_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.9348306393,-31.3361250002,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.83055478,-32.0600289,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.83055478,-32.0600289,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.9348306393,-31.3361250002,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,994m2

  FenestrationSurface:Detailed,
    Ground:Zone12_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone12_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.2921472523,-31.3799979636,5.55,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3739835487,-32.0039690018,5.55,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3739835487,-32.0039690018,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2921472523,-31.3799979636,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    929,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.8599498928,-31.1254288355,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -24.8549286487,-31.8615196697,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -24.83055478,-32.0600289,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -18.8355760241,-31.3239380658,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    930,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.8549286487,-31.8615196697,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8599498928,-31.1254288355,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8355760241,-31.3239380658,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -24.83055478,-32.0600289,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    931,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.2447814191,-31.273431188,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2447814191,-31.273431188,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2325944847,-31.3726858032,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2325944847,-31.3726858032,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    932,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.4457232537,-31.9120265475,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.4457232537,-31.9120265475,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4335363193,-32.0112811626,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4335363193,-32.0112811626,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Wall - 12,062 m2 - 263,0°, Surface Area: 12,062m2

  BuildingSurface:Detailed,
    Ground:Zone12_Wall_8_0_0,!- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.83055478,-32.0600289,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3930438372,-35.6232695844,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3930438372,-35.6232695844,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.83055478,-32.0600289,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,686m2

  FenestrationSurface:Detailed,
    Ground:Zone12_Wall_8_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone12_Wall_8_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.5197879542,-34.5910215879,5.55,  !- X,Y,Z ==> Vertex 1 {m}
    -24.412542932,-35.4644622013,5.55,  !- X,Y,Z ==> Vertex 2 {m}
    -24.412542932,-35.4644622013,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5197879542,-34.5910215879,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,381m2

  FenestrationSurface:Detailed,
    Ground:Zone12_Wall_8_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone12_Wall_8_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.7744948819,-32.516600131,5.55,  !- X,Y,Z ==> Vertex 1 {m}
    -24.5587861441,-34.2734068194,5.55,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5587861441,-34.2734068194,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -24.7744948819,-32.516600131,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    933,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.0290640103,-32.0844027687,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -24.7012354766,-34.7543519166,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5027262462,-34.7299780479,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -24.83055478,-32.0600289,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    934,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.7012354766,-34.7543519166,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -25.0290640103,-32.0844027687,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -24.83055478,-32.0600289,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5027262462,-34.7299780479,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    935,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.980316273,-32.4814212293,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -24.980316273,-32.4814212293,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.7818070426,-32.4570473607,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -24.7818070426,-32.4570473607,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    936,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.6507285988,-34.3451465216,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.6507285988,-34.3451465216,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5514739836,-34.3329595873,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5514739836,-34.3329595873,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    937,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.7743570826,-34.1588242256,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -24.5549922645,-35.9454072986,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3564830342,-35.9210334299,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5758478523,-34.1344503569,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    938,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.5549922645,-35.9454072986,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -24.7743570826,-34.1588242256,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5758478523,-34.1344503569,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3564830342,-35.9210334299,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    939,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.6263547301,-34.5436557519,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -24.6263547301,-34.5436557519,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.5271001149,-34.5314688176,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -24.5271001149,-34.5314688176,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    940,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.5044853867,-35.5362019036,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.5044853867,-35.5362019036,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4052307715,-35.5240149692,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4052307715,-35.5240149692,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 14,650 m2 (ground, Zone 4), Surface Area: 14.6496

  BuildingSurface:Detailed,
    Ground:Zone12_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone12,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Partition_3_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3930438356,-35.6232695842,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -20.0655426144,-35.091919247,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0655426144,-35.091919247,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3930438356,-35.6232695842,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 12, Partition - 14,650 m2 (ground, Zone 4), Surface Area: 14.6496 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone4_Partition_3_0_10012,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone12_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.0655426144,-35.091919247,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3930438356,-35.6232695842,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3930438356,-35.6232695842,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0655426144,-35.091919247,6.72;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 6

  Zone,
    Ground:Zone6,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    10.1365,                 !- Volume {m3}
    3.4129,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    Ground:Zone6 General lighting,  !- Name
    Ground:Zone6,            !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone6#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone6 Infiltration,  !- Name
    Ground:Zone6,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .001971,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! ground, Zone 6, Floor - 4,008 m2 (Adiabatic), Surface Area: 1,008m2

  BuildingSurface:Detailed,
    Ground:Zone6_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.4824031832,-36.1487297325,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.9290489514,-36.203570937,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.2020362806,-33.9802675573,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -19.7553905124,-33.9254263528,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Floor - 4,008 m2 (Adiabatic), Surface Area: 3,000m2

  BuildingSurface:Detailed,
    Ground:Zone6_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.3608260318,-36.0110173744,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.4824031832,-36.1487297325,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8059662899,-33.5135196998,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -18.6843891386,-33.3758073418,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Ceiling - 4,008 m2 (Adiabatic), Surface Area: 0,469m2

  BuildingSurface:Detailed,
    Ground:Zone6_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.7553905124,-33.9254263528,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -18.633813361,-33.7877139947,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -18.6843891386,-33.3758073418,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8059662899,-33.5135196998,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Ceiling - 4,008 m2 (Adiabatic), Surface Area: 3,539m2

  BuildingSurface:Detailed,
    Ground:Zone6_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.9290489514,-36.203570937,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -18.3608260318,-36.0110173744,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -18.633813361,-33.7877139947,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -20.2020362806,-33.9802675573,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Partition - 8,921 m2 (ground, Zone 10), Surface Area: 8.9208

  BuildingSurface:Detailed,
    Ground:Zone6_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_15_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.3608260317,-36.0110173756,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.6843891384,-33.375807343,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.6843891384,-33.375807343,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3608260317,-36.0110173756,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Partition - 8,921 m2 (ground, Zone 10), Surface Area: 8.9208 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_15_0_10017,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.6843891384,-33.375807343,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.3608260317,-36.0110173756,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.3608260317,-36.0110173756,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.6843891384,-33.375807343,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Partition - 3,763 m2 (ground, Zone 4), Surface Area: 3.7632

  BuildingSurface:Detailed,
    Ground:Zone6_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm_Rev,   !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Partition_2_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.0655426159,-35.0919192484,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.9290489513,-36.2035709382,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9290489513,-36.2035709382,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0655426159,-35.0919192484,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Partition - 3,763 m2 (ground, Zone 4), Surface Area: 3.7632 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone4_Partition_2_0_10018,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm,       !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.9290489513,-36.2035709382,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -20.0655426159,-35.0919192484,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0655426159,-35.0919192484,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9290489513,-36.2035709382,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Partition - 5,309 m2 (ground, Zone 4), Surface Area: 5.3088

  BuildingSurface:Detailed,
    Ground:Zone6_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm_Rev,   !- Construction Name
    Ground:Zone6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Partition_9_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.9290489498,-36.2035709368,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.3608260302,-36.0110173742,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.3608260302,-36.0110173742,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9290489498,-36.2035709368,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 6, Partition - 5,309 m2 (ground, Zone 4), Surface Area: 5.3088 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone4_Partition_9_0_10019,  !- Name
    Wall,                    !- Surface Type
    WC partition 12cm,       !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone6_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.3608260302,-36.0110173742,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -19.9290489498,-36.2035709368,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9290489498,-36.2035709368,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3608260302,-36.0110173742,6.72;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 10

  Zone,
    Ground:Zone10,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    354.1636,                !- Volume {m3}
    135.4835,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone10,    !- Name
    Ground:Zone10,           !- Zone or ZoneList or Space or SpaceList Name
    ___D1_Edu_Circulation_Occ tentativo,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938205,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938205,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938205,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938205,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone10 General lighting,  !- Name
    Ground:Zone10,           !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone10#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone10 Infiltration,  !- Name
    Ground:Zone10,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .068865,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone10 Nat Vent,  !- Name
    Ground:Zone10,           !- Zone or ZoneList Name
    D1_Edu_Circulation_Occ,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .590273,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 10, Floor - 135,484 m2 (Adiabatic), Surface Area: 3,116m2

  BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1349112335,-30.6048786419,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.0654720117,-31.1045429498,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    12.9728513107,-30.3502078746,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    17.0422905325,-29.8505435666,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Floor - 135,484 m2 (Adiabatic), Surface Area: 21,314m2

  BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8422245254,-33.6173949886,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.4700782318,-34.3997961733,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    13.0654720117,-31.1045429498,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    19.4376183053,-30.3221417652,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Floor - 135,484 m2 (Adiabatic), Surface Area: 98,678m2

  BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.0422905325,-29.8505435666,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6149494697,-33.9831330015,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.969589259,-31.0948237002,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    16.6876507432,-26.9622342654,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Floor - 135,484 m2 (Adiabatic), Surface Area: 12,375m2

  BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.2079058627,-37.298237148,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.173147243,-37.5395384479,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.9348306393,-31.3361250002,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -16.969589259,-31.0948237002,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Ceiling - 135,483 m2 (Adiabatic), Surface Area: 7,702m2

  BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.5395174536,-33.9001318653,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    19.8422245254,-33.6173949886,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    19.4376183053,-30.3221417652,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    17.1349112335,-30.6048786419,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Ceiling - 135,483 m2 (Adiabatic), Surface Area: 6,613m2

  BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.173147243,-37.5395384479,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -16.2079058627,-37.298237148,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6149494697,-33.9831330015,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.5801908499,-34.2244343014,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Ceiling - 135,483 m2 (Adiabatic), Surface Area: 92,509m2

  BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.5801908499,-34.2244343014,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    12.9728513107,-30.3502078746,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    12.6182115214,-27.4618985733,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.9348306393,-31.3361250002,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Ceiling - 135,483 m2 (Adiabatic), Surface Area: 28,659m2

  BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.4700782318,-34.3997961733,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    17.5395174536,-33.9001318653,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    16.6876507432,-26.9622342654,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    12.6182115214,-27.4618985733,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 11,222 m2 (ground, Zone 2), Surface Area: 11.2224

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Partition_4_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.2079058626,-37.2982371492,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6149494695,-33.9831330027,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6149494695,-33.9831330027,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.2079058626,-37.2982371492,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 11,222 m2 (ground, Zone 2), Surface Area: 11.2224 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone2_Partition_4_0_10028,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6149494695,-33.9831330027,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.2079058626,-37.2982371492,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.2079058626,-37.2982371492,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6149494695,-33.9831330027,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 25,164 m2 (ground, Zone 2), Surface Area: 23.1065

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Partition_3_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6149494681,-33.9831330013,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -9.1813433029,-33.0704009324,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -9.1813433029,-33.0704009324,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6149494681,-33.9831330013,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 25,164 m2 (ground, Zone 2), Surface Area: 23.1065 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone2_Partition_3_0_10029,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.1813433029,-33.0704009324,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6149494681,-33.9831330013,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6149494681,-33.9831330013,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -9.1813433029,-33.0704009324,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Partition_3_0_0,  !- Building Surface Name
    Ground:Zone2_Partition_3_0_0_0_0_0_Door_10031,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.2055729417,-33.3189450798,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -10.232877713,-33.1995131232,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -10.232877713,-33.1995131232,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -11.2055729417,-33.3189450798,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone2_Partition_3_0_0_0_0_0_Door_10031,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone2_Partition_3_0_10029,  !- Building Surface Name
    Ground:Zone10_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.232877713,-33.1995131232,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -11.2055729417,-33.3189450798,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -11.2055729417,-33.3189450798,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -10.232877713,-33.1995131232,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 25,001 m2 (ground, Zone 7), Surface Area: 22.943

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone7_Partition_3_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.1813433029,-33.0704009324,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7960237438,-32.1635977132,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7960237438,-32.1635977132,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -9.1813433029,-33.0704009324,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 25,001 m2 (ground, Zone 7), Surface Area: 22.943 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone7_Partition_3_0_10031,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone7,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7960237438,-32.1635977132,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -9.1813433029,-33.0704009324,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -9.1813433029,-33.0704009324,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7960237438,-32.1635977132,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Partition_4_0_0,  !- Building Surface Name
    Ground:Zone7_Partition_3_0_0_0_0_0_Door_10033,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.0492761794,-32.9314005677,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0765809508,-32.8119686112,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0765809508,-32.8119686112,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -8.0492761794,-32.9314005677,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone7_Partition_3_0_0_0_0_0_Door_10033,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone7_Partition_3_0_10031,  !- Building Surface Name
    Ground:Zone10_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.0765809508,-32.8119686112,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -8.0492761794,-32.9314005677,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -8.0492761794,-32.9314005677,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0765809508,-32.8119686112,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 24,998 m2 (ground, Zone 8), Surface Area: 22.9397

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone8_Partition_3_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7960237438,-32.1635977132,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    5.5883079441,-31.2569157893,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    5.5883079441,-31.2569157893,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7960237438,-32.1635977132,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 24,998 m2 (ground, Zone 8), Surface Area: 22.9397 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone8_Partition_3_0_10033,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5883079441,-31.2569157893,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7960237438,-32.1635977132,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7960237438,-32.1635977132,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    5.5883079441,-31.2569157893,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Partition_5_0_0,  !- Building Surface Name
    Ground:Zone8_Partition_3_0_0_0_0_0_Door_10035,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.8428936147,-32.0465680488,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    .1298016139,-31.9271360923,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    .1298016139,-31.9271360923,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -.8428936147,-32.0465680488,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone8_Partition_3_0_0_0_0_0_Door_10035,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone8_Partition_3_0_10033,  !- Building Surface Name
    Ground:Zone10_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .1298016139,-31.9271360923,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -.8428936147,-32.0465680488,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -.8428936147,-32.0465680488,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    .1298016139,-31.9271360923,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 24,998 m2 (ground, Zone 9), Surface Area: 22.1424

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone9_Partition_4_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5883079441,-31.2569157893,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    12.9728513123,-30.3502078744,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    12.9728513123,-30.3502078744,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    5.5883079441,-31.2569157893,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 24,998 m2 (ground, Zone 9), Surface Area: 22.1424 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone9_Partition_4_0_10035,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.9728513123,-30.3502078744,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    5.5883079441,-31.2569157893,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    5.5883079441,-31.2569157893,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    12.9728513123,-30.3502078744,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,856m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Partition_6_0_0,  !- Building Surface Name
    Ground:Zone9_Partition_4_0_0_0_0_0_Door_10037,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.719810557,-31.1179847379,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    8.0696733232,-30.9522424308,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    8.0696733232,-30.9522424308,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    6.719810557,-31.1179847379,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,856m2

  FenestrationSurface:Detailed,
    Ground:Zone9_Partition_4_0_0_0_0_0_Door_10037,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone9_Partition_4_0_10035,  !- Building Surface Name
    Ground:Zone10_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.0696733232,-30.9522424308,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    6.719810557,-31.1179847379,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    6.719810557,-31.1179847379,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    8.0696733232,-30.9522424308,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 13,709 m2 (ground, Zone 9), Surface Area: 13.7088

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone9_Partition_3_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.9728513109,-30.3502078758,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.470078232,-34.3997961745,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    13.470078232,-34.3997961745,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    12.9728513109,-30.3502078758,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 13,709 m2 (ground, Zone 9), Surface Area: 13.7088 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone9_Partition_3_0_10037,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.470078232,-34.3997961745,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    12.9728513109,-30.3502078758,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    12.9728513109,-30.3502078758,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    13.470078232,-34.3997961745,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 13,776 m2 (ground, Zone 11), Surface Area: 11.928

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone11_Partition_3_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.4700782334,-34.3997961731,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.5395174551,-33.9001318651,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.5395174551,-33.9001318651,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    13.4700782334,-34.3997961731,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 13,776 m2 (ground, Zone 11), Surface Area: 11.928 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone11_Partition_3_0_10038,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.5395174551,-33.9001318651,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.4700782334,-34.3997961731,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    13.4700782334,-34.3997961731,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    17.5395174551,-33.9001318651,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,848m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_8_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Partition_8_0_0,  !- Building Surface Name
    Ground:Zone11_Partition_3_0_0_0_0_0_Door_10040,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.3881639192,-34.0415003035,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    17.2616045327,-33.9342552813,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    17.2616045327,-33.9342552813,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    16.3881639192,-34.0415003035,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,848m2

  FenestrationSurface:Detailed,
    Ground:Zone11_Partition_3_0_0_0_0_0_Door_10040,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone11_Partition_3_0_10038,  !- Building Surface Name
    Ground:Zone10_Partition_8_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.2616045327,-33.9342552813,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    16.3881639192,-34.0415003035,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    16.3881639192,-34.0415003035,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    17.2616045327,-33.9342552813,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 7,795 m2 (ground, Zone 3), Surface Area: 5.9472

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone3_Partition_4_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.5395174551,-33.9001318651,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    19.842224527,-33.6173949884,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    19.842224527,-33.6173949884,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    17.5395174551,-33.9001318651,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 7,795 m2 (ground, Zone 3), Surface Area: 5.9472 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone3_Partition_4_0_10040,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.842224527,-33.6173949884,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.5395174551,-33.9001318651,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.5395174551,-33.9001318651,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    19.842224527,-33.6173949884,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,848m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Partition_9_0_0,  !- Building Surface Name
    Ground:Zone3_Partition_4_0_0_0_0_0_Door_10042,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.8174303776,-33.866008449,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    18.6908709911,-33.7587634268,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    18.6908709911,-33.7587634268,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    17.8174303776,-33.866008449,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,848m2

  FenestrationSurface:Detailed,
    Ground:Zone3_Partition_4_0_0_0_0_0_Door_10042,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone3_Partition_4_0_10040,  !- Building Surface Name
    Ground:Zone10_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.6908709911,-33.7587634268,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    17.8174303776,-33.866008449,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    17.8174303776,-33.866008449,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    18.6908709911,-33.7587634268,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 11,155 m2 (ground, Zone 1), Surface Area: 3.7568

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone1_Partition_6_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8422245255,-33.6173949898,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    19.4376183054,-30.3221417664,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    19.4376183054,-30.3221417664,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    19.8422245255,-33.6173949898,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 11,155 m2 (ground, Zone 1), Surface Area: 3.7568 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone1_Partition_6_0_10042,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4376183054,-30.3221417664,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    19.8422245255,-33.6173949898,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    19.8422245255,-33.6173949898,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    19.4376183054,-30.3221417664,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,398m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    Ground:Zone10_Partition_10_0_0,  !- Building Surface Name
    Ground:Zone1_Partition_6_0_0_0_0_0_Win_10044,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8251628174,-33.4784385286,3.79,  !- X,Y,Z ==> Vertex 1 {m}
    19.472960415,-30.6099801504,3.79,  !- X,Y,Z ==> Vertex 2 {m}
    19.472960415,-30.6099801504,6.35,  !- X,Y,Z ==> Vertex 3 {m}
    19.8251628174,-33.4784385286,6.35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,398m2

  FenestrationSurface:Detailed,
    Ground:Zone1_Partition_6_0_0_0_0_0_Win_10044,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1002,  !- Construction Name
    Ground:Zone1_Partition_6_0_10042,  !- Building Surface Name
    Ground:Zone10_Partition_10_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.472960415,-30.6099801504,3.79,  !- X,Y,Z ==> Vertex 1 {m}
    19.8251628174,-33.4784385286,3.79,  !- X,Y,Z ==> Vertex 2 {m}
    19.8251628174,-33.4784385286,6.35,  !- X,Y,Z ==> Vertex 3 {m}
    19.472960415,-30.6099801504,6.35;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 7,795 m2  (Adiabatic), Surface Area: 7,795m2

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4376183053,-30.3221417652,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.1349112335,-30.6048786419,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.1349112335,-30.6048786419,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    19.4376183053,-30.3221417652,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 12,331 m2  (Adiabatic), Surface Area: 12,331m2

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1349112335,-30.6048786419,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    16.6876507432,-26.9622342654,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    16.6876507432,-26.9622342654,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    17.1349112335,-30.6048786419,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Wall - 120,590 m2 - 353,0°, Surface Area: 120,590m2

  BuildingSurface:Detailed,
    Ground:Zone10_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.6876507432,-26.9622342654,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.9348306393,-31.3361250002,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.9348306393,-31.3361250002,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    16.6876507432,-26.9622342654,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_1_0_20_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.5462226704,-27.1023840101,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    14.5735274417,-27.2218159666,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    14.5735274417,-27.2218159666,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    15.5462226704,-27.1023840101,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,083m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_0_0_21_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone10_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.0708289649,-31.1072543731,3.752,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8335909302,-31.323694327,3.752,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8335909302,-31.323694327,5.488,  !- X,Y,Z ==> Vertex 3 {m}
    -17.0708289649,-31.1072543731,5.488;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3,276m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_2_0_19_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone10_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.8902635831,-30.1028072447,3.81,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1805735802,-30.2612373911,3.81,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1805735802,-30.2612373911,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8902635831,-30.1028072447,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,285m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_3_0_18_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone10_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.130381734,-31.1145665337,5.552,  !- X,Y,Z ==> Vertex 1 {m}
    -18.7740381611,-31.3163821663,5.552,  !- X,Y,Z ==> Vertex 2 {m}
    -18.7740381611,-31.3163821663,6.328,  !- X,Y,Z ==> Vertex 3 {m}
    -17.130381734,-31.1145665337,6.328;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,080m2 X 18

  FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_4_0_17_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone10_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    18,                      !- Multiplier
    4,                       !- Number of Vertices
    -15.4212172609,-30.9047075243,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    -16.711527258,-31.0631376708,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    -16.711527258,-31.0631376708,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4212172609,-30.9047075243,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    941,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.3010170336,-27.0537740723,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    12.5938376527,-27.263389343,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    12.6182115214,-27.4618985733,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    14.3253909023,-27.2522833027,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    942,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.5938376527,-27.263389343,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    14.3010170336,-27.0537740723,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    14.3253909023,-27.2522833027,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    12.6182115214,-27.4618985733,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    943,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.1643220452,-27.171309089,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    14.1643220452,-27.171309089,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    14.1765089795,-27.2705637042,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    14.1765089795,-27.2705637042,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    944,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.7305326412,-27.1458543263,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    12.7305326412,-27.1458543263,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    12.7670934442,-27.4436181718,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    12.7670934442,-27.4436181718,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    945,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.5938376527,-27.263389343,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    10.8866582719,-27.4730046137,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    10.9110321406,-27.671513844,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    12.6182115214,-27.4618985733,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    946,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.8866582719,-27.4730046137,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    12.5938376527,-27.263389343,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    12.6182115214,-27.4618985733,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    10.9110321406,-27.671513844,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    947,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.4327687957,-27.1824151293,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    12.4327687957,-27.1824151293,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    12.4693295987,-27.4801789748,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    12.4693295987,-27.4801789748,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    948,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.047727129,-27.5539788273,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    11.047727129,-27.5539788273,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    11.0599140634,-27.6532334425,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    11.0599140634,-27.6532334425,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    949,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.9859128871,-27.4608176793,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    9.2787335063,-27.67043295,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    9.3031073749,-27.8689421803,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    11.0102867558,-27.6593269096,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    950,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2787335063,-27.67043295,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    10.9859128871,-27.4608176793,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    11.0102867558,-27.6593269096,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    9.3031073749,-27.8689421803,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    951,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.8492178987,-27.578352696,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    10.8492178987,-27.578352696,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    10.861404833,-27.6776073112,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    10.861404833,-27.6776073112,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    952,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.4398023634,-27.7514071636,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    9.4398023634,-27.7514071636,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    9.4519892977,-27.8506617788,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    9.4519892977,-27.8506617788,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    953,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.3779881214,-27.6582460156,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    7.6708087406,-27.8678612863,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    7.6951826093,-28.0663705166,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    9.4023619901,-27.856755246,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    954,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.6708087406,-27.8678612863,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    9.3779881214,-27.6582460156,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    9.4023619901,-27.856755246,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    7.6951826093,-28.0663705166,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    955,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.241293133,-27.7757810323,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    9.241293133,-27.7757810323,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    9.2534800674,-27.8750356475,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    9.2534800674,-27.8750356475,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    956,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.807503729,-27.7503262696,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    7.807503729,-27.7503262696,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    7.844064532,-28.0480901151,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    7.844064532,-28.0480901151,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    957,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.6708087406,-27.8678612863,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    5.9636293598,-28.0774765569,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    5.9880032285,-28.2759857873,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    7.6951826093,-28.0663705166,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    958,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9636293598,-28.0774765569,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    7.6708087406,-27.8678612863,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    7.6951826093,-28.0663705166,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    5.9880032285,-28.2759857873,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    959,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.5097398835,-27.7868870726,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    7.5097398835,-27.7868870726,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    7.5463006865,-28.0846509181,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    7.5463006865,-28.0846509181,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    960,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.1246982169,-28.1584507706,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    6.1246982169,-28.1584507706,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    6.1368851512,-28.2577053858,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    6.1368851512,-28.2577053858,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    961,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.0628839749,-28.0652896226,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    4.3557045941,-28.2749048933,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    4.3800784628,-28.4734141236,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    6.0872578436,-28.2637988529,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    962,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.3557045941,-28.2749048933,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.0628839749,-28.0652896226,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    6.0872578436,-28.2637988529,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    4.3800784628,-28.4734141236,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    963,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9261889865,-28.1828246393,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    5.9261889865,-28.1828246393,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    5.9383759209,-28.2820792544,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    5.9383759209,-28.2820792544,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    964,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.5167734512,-28.3558791069,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    4.5167734512,-28.3558791069,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    4.5289603856,-28.4551337221,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    4.5289603856,-28.4551337221,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    965,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.4549592093,-28.2627179589,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    2.7477798285,-28.4723332296,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    2.7721536971,-28.6708424599,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    4.479333078,-28.4612271892,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    966,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.7477798285,-28.4723332296,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    4.4549592093,-28.2627179589,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    4.479333078,-28.4612271892,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    2.7721536971,-28.6708424599,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    967,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.3182642209,-28.3802529756,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    4.3182642209,-28.3802529756,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    4.3304511552,-28.4795075908,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    4.3304511552,-28.4795075908,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    968,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.8844748169,-28.3547982129,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    2.8844748169,-28.3547982129,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    2.9210356199,-28.6525620584,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    2.9210356199,-28.6525620584,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    969,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.7477798285,-28.4723332296,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    1.0406004476,-28.6819485002,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    1.0649743163,-28.8804577306,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    2.7721536971,-28.6708424599,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    970,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.0406004476,-28.6819485002,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    2.7477798285,-28.4723332296,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    2.7721536971,-28.6708424599,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    1.0649743163,-28.8804577306,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    971,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.5867109714,-28.3913590159,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    2.5867109714,-28.3913590159,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    2.6232717744,-28.6891228614,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    2.6232717744,-28.6891228614,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    972,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.2016693047,-28.7629227139,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    1.2016693047,-28.7629227139,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    1.2138562391,-28.862177329,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    1.2138562391,-28.862177329,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    973,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.1398550628,-28.6697615659,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -.567324318,-28.8793768365,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -.5429504493,-29.0778860669,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    1.1642289315,-28.8682707962,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    974,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.567324318,-28.8793768365,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    1.1398550628,-28.6697615659,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    1.1642289315,-28.8682707962,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -.5429504493,-29.0778860669,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    975,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.0031600744,-28.7872965826,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    1.0031600744,-28.7872965826,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    1.0153470087,-28.8865511977,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    1.0153470087,-28.8865511977,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    976,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4062554609,-28.9603510502,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -.4062554609,-28.9603510502,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -.3940685266,-29.0596056654,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -.3940685266,-29.0596056654,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    977,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.4680697029,-28.8671899022,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1752490837,-29.0768051729,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -2.150875215,-29.2753144032,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -.4436958342,-29.0656991325,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    978,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1752490837,-29.0768051729,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -.4680697029,-28.8671899022,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -.4436958342,-29.0656991325,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -2.150875215,-29.2753144032,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    979,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.6047646913,-28.9847249189,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -.6047646913,-28.9847249189,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -.5925777569,-29.083979534,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -.5925777569,-29.083979534,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    980,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.0385540953,-28.9592701562,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -2.0385540953,-28.9592701562,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -2.0019932922,-29.2570340017,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -2.0019932922,-29.2570340017,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    981,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1752490837,-29.0768051729,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8824284645,-29.2864204435,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8580545958,-29.4849296738,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -2.150875215,-29.2753144032,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    982,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.8824284645,-29.2864204435,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1752490837,-29.0768051729,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -2.150875215,-29.2753144032,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -3.8580545958,-29.4849296738,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    983,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.3363179408,-28.9958309592,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -2.3363179408,-28.9958309592,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -2.2997571377,-29.2935948047,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2997571377,-29.2935948047,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    984,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.7213596074,-29.3673946572,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -3.7213596074,-29.3673946572,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -3.7091726731,-29.4666492723,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -3.7091726731,-29.4666492723,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    985,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.7831738493,-29.2742335092,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4903532302,-29.4838487798,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4659793615,-29.6823580102,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -3.7587999807,-29.4727427395,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    986,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.4903532302,-29.4838487798,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -3.7831738493,-29.2742335092,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -3.7587999807,-29.4727427395,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4659793615,-29.6823580102,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    987,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.9198688377,-29.3917685259,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -3.9198688377,-29.3917685259,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -3.9076819034,-29.491023141,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -3.9076819034,-29.491023141,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    988,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.3292843731,-29.5648229935,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -5.3292843731,-29.5648229935,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -5.3170974387,-29.6640776087,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -5.3170974387,-29.6640776087,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    989,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.391098615,-29.4716618455,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0982779958,-29.6812771162,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0739041271,-29.8797863465,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -5.3667247463,-29.6701710758,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    990,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.0982779958,-29.6812771162,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -5.391098615,-29.4716618455,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -5.3667247463,-29.6701710758,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0739041271,-29.8797863465,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    991,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.5277936034,-29.5891968622,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5277936034,-29.5891968622,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5156066691,-29.6884514773,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5156066691,-29.6884514773,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    992,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.9615830074,-29.5637420995,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -6.9615830074,-29.5637420995,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -6.9250222044,-29.861505945,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -6.9250222044,-29.861505945,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    993,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.0982779958,-29.6812771162,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8054573766,-29.8908923868,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -8.781083508,-30.0894016171,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0739041271,-29.8797863465,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    994,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.8054573766,-29.8908923868,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0982779958,-29.6812771162,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0739041271,-29.8797863465,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -8.781083508,-30.0894016171,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    995,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.2593468529,-29.6003029025,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2593468529,-29.6003029025,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2227860499,-29.898066748,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2227860499,-29.898066748,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    996,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.6443885196,-29.9718666005,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6443885196,-29.9718666005,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6322015852,-30.0711212156,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -8.6322015852,-30.0711212156,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    997,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.3141275271,-30.0761337888,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -12.021306908,-30.2857490594,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9969330393,-30.4842582898,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -10.2897536585,-30.2746430191,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    998,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.021306908,-30.2857490594,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -10.3141275271,-30.0761337888,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2897536585,-30.2746430191,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9969330393,-30.4842582898,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    999,                     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.4508225155,-30.1936688055,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -10.4508225155,-30.1936688055,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -10.4386355812,-30.2929234206,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -10.4386355812,-30.2929234206,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1000,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.8846119196,-30.1682140428,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -11.8846119196,-30.1682140428,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -11.8480511165,-30.4659778883,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -11.8480511165,-30.4659778883,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1001,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.021306908,-30.2857490594,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7284862888,-30.4953643301,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7041124201,-30.6938735604,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9969330393,-30.4842582898,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1002,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.7284862888,-30.4953643301,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -12.021306908,-30.2857490594,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9969330393,-30.4842582898,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7041124201,-30.6938735604,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1003,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.182375765,-30.2047748458,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -12.182375765,-30.2047748458,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -12.145814962,-30.5025386913,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -12.145814962,-30.5025386913,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1004,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.5674174317,-30.5763385438,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -13.5674174317,-30.5763385438,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -13.5552304974,-30.6755931589,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -13.5552304974,-30.6755931589,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1005,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.6292316736,-30.4831773958,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3364110544,-30.6927926664,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3120371858,-30.8913018967,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -13.6048578049,-30.6816866261,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1006,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.3364110544,-30.6927926664,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -13.6292316736,-30.4831773958,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -13.6048578049,-30.6816866261,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3120371858,-30.8913018967,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1007,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.765926662,-30.6007124124,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -13.765926662,-30.6007124124,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7537397277,-30.6999670276,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7537397277,-30.6999670276,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1008,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.1753421974,-30.7737668801,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1753421974,-30.7737668801,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -15.163155263,-30.8730214952,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -15.163155263,-30.8730214952,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1009,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.2371564393,-30.6806057321,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -16.9443358201,-30.8902210027,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -16.9199619514,-31.0887302331,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2127825706,-30.8791149624,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1010,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.9443358201,-30.8902210027,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2371564393,-30.6806057321,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2127825706,-30.8791149624,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -16.9199619514,-31.0887302331,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1011,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.3738514277,-30.7981407488,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3738514277,-30.7981407488,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3616644933,-30.8973953639,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3616644933,-30.8973953639,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1012,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.8076408317,-30.7726859861,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.8076408317,-30.7726859861,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7710800287,-31.0704498316,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7710800287,-31.0704498316,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1013,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.6961992822,-30.8597536669,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2569683567,-31.1741765733,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2325944881,-31.3726858036,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6718254135,-31.0582628972,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1014,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.2569683567,-31.1741765733,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6961992822,-30.8597536669,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6718254135,-31.0582628972,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2325944881,-31.3726858036,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1015,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.0932177428,-30.9085014042,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -17.0932177428,-30.9085014042,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -17.0688438742,-31.1070106346,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -17.0688438742,-31.1070106346,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1016,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.8477629617,-31.2246834511,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8477629617,-31.2246834511,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8355760274,-31.3239380662,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.8355760274,-31.3239380662,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1017,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.7062027615,-29.8787054525,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -10.4133821423,-30.0883207231,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -10.3890082736,-30.2868299535,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -8.6818288928,-30.0772146828,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1018,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.4133821423,-30.0883207231,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -8.7062027615,-29.8787054525,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6818288928,-30.0772146828,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -10.3890082736,-30.2868299535,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1019,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.8428977499,-29.9962404691,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8428977499,-29.9962404691,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8307108155,-30.0954950843,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8307108155,-30.0954950843,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1020,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.2523132852,-30.1692949368,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -10.2523132852,-30.1692949368,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2401263509,-30.2685495519,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -10.2401263509,-30.2685495519,3.75;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 5,174 m2 (ground, Zone 4), Surface Area: 3.1164

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Partition_8_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.3608260317,-36.0110173756,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1731472428,-37.5395384491,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1731472428,-37.5395384491,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3608260317,-36.0110173756,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 5,174 m2 (ground, Zone 4), Surface Area: 3.1164 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone4_Partition_8_0_10046,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.1731472428,-37.5395384491,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.3608260317,-36.0110173756,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.3608260317,-36.0110173756,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1731472428,-37.5395384491,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Partition_16_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Partition_16_0_0,  !- Building Surface Name
    Ground:Zone4_Partition_8_0_0_0_0_0_Door_10048,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.3413269367,-36.1698247599,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2218949802,-37.1425199885,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2218949802,-37.1425199885,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3413269367,-36.1698247599,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,058m2

  FenestrationSurface:Detailed,
    Ground:Zone4_Partition_8_0_0_0_0_0_Door_10048,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone4_Partition_8_0_10046,  !- Building Surface Name
    Ground:Zone10_Partition_16_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.2218949802,-37.1425199885,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -18.3413269367,-36.1698247599,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -18.3413269367,-36.1698247599,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2218949802,-37.1425199885,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 0,336 m2 (ground, Zone 4), Surface Area: 0.336

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Partition_7_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.1731472414,-37.5395384477,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0738926262,-37.5273515134,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0738926262,-37.5273515134,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1731472414,-37.5395384477,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 0,336 m2 (ground, Zone 4), Surface Area: 0.336 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone4_Partition_7_0_10048,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.0738926262,-37.5273515134,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1731472414,-37.5395384477,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1731472414,-37.5395384477,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0738926262,-37.5273515134,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Wall - 5,981 m2 - 173,0°, Surface Area: 5,981m2

  BuildingSurface:Detailed,
    Ground:Zone10_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.0738926278,-37.5273515136,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3071604779,-37.3104240823,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3071604779,-37.3104240823,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0738926278,-37.5273515136,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,856m2

  FenestrationSurface:Detailed,
    Ground:Zone10_Wall_18_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone10_Wall_18_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.8654579344,-37.5017589513,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -16.5155951681,-37.3360166443,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -16.5155951681,-37.3360166443,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    -17.8654579344,-37.5017589513,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 0,336 m2 (ground, Zone 2), Surface Area: 0.336

  BuildingSurface:Detailed,
    Ground:Zone10_Partition_19_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone10,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Partition_5_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3071604763,-37.3104240821,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.2079058611,-37.2982371478,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.2079058611,-37.2982371478,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3071604763,-37.3104240821,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 10, Partition - 0,336 m2 (ground, Zone 2), Surface Area: 0.336 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone2_Partition_5_0_10049,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone10_Partition_19_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.2079058611,-37.2982371478,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3071604763,-37.3104240821,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3071604763,-37.3104240821,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.2079058611,-37.2982371478,6.72;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 2

  Zone,
    Ground:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    163.0507,                !- Volume {m3}
    54.8992,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone2,     !- Name
    Ground:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    __Media initial modification,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .552323944,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938226,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938226,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938226,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938226,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone2 General lighting,  !- Name
    Ground:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Ground:Zone2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Ground:Zone2,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone2 Infiltration,  !- Name
    Ground:Zone2,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .031704,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone2 Nat Vent,   !- Name
    Ground:Zone2,            !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .271751,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 2, Floor - 59,701 m2 (Adiabatic), Surface Area: 0,457m2

  BuildingSurface:Detailed,
    Ground:Zone2_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.6509629634,-41.834173061,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -15.7502175785,-41.8463599953,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3071604779,-37.3104240823,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -16.2079058627,-37.298237148,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 2, Floor - 59,701 m2 (Adiabatic), Surface Area: 59,244m2

  BuildingSurface:Detailed,
    Ground:Zone2_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.2167922876,-40.9213716789,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -15.6509629634,-41.834173061,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6149494697,-33.9831330015,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -9.1813433045,-33.0704009326,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 2, Ceiling - 59,701 m2 (Adiabatic), Surface Area: 25,015m2

  BuildingSurface:Detailed,
    Ground:Zone2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.2079058627,-37.298237148,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -8.7740613328,-36.3854758116,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -9.1813433045,-33.0704009326,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6149494697,-33.9831330015,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 2, Ceiling - 59,701 m2 (Adiabatic), Surface Area: 34,686m2

  BuildingSurface:Detailed,
    Ground:Zone2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.7502175785,-41.8463599953,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -8.2167922876,-40.9213716789,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -8.7740613328,-36.3854758116,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3071604779,-37.3104240823,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 2, Partition - 26,578 m2 (ground, Zone 7), Surface Area: 26.5776

  BuildingSurface:Detailed,
    Ground:Zone2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone7_Partition_4_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.2167922873,-40.9213716806,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -9.1813433042,-33.0704009348,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -9.1813433042,-33.0704009348,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2167922873,-40.9213716806,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 2, Partition - 26,578 m2 (ground, Zone 7), Surface Area: 26.5776 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone7_Partition_4_0_10054,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone7,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.1813433042,-33.0704009348,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -8.2167922873,-40.9213716806,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -8.2167922873,-40.9213716806,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -9.1813433042,-33.0704009348,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 2, Wall - 15,355 m2 - 263,0°, Surface Area: 15,355m2

  BuildingSurface:Detailed,
    Ground:Zone2_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3071604779,-37.3104240823,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -15.7502175785,-41.8463599953,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -15.7502175785,-41.8463599953,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3071604779,-37.3104240823,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 2, Wall - 25,502 m2 - 173,0°, Surface Area: 25,502m2

  BuildingSurface:Detailed,
    Ground:Zone2_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone2,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.7502175785,-41.8463599953,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -8.2167922876,-40.9213716789,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -8.2167922876,-40.9213716789,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7502175785,-41.8463599953,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,080m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_0_0_5_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone2_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.5889385795,-41.7037728634,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    -13.2986285824,-41.5453427169,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    -13.2986285824,-41.5453427169,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -14.5889385795,-41.7037728634,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,784m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone2_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.3929009623,-41.8024870315,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    -14.906553348,-41.7427710532,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    -14.906553348,-41.7427710532,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3929009623,-41.8024870315,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1021,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.653932875,-41.4221168809,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -9.750715877,-41.3112157784,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7750897456,-41.112706548,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -10.6783067436,-41.2236076505,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1022,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.750715877,-41.3112157784,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -10.653932875,-41.4221168809,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -10.6783067436,-41.2236076505,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7750897456,-41.112706548,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1023,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.4684901492,-41.7016003248,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -10.4684901492,-41.7016003248,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -10.5294248209,-41.205327249,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -10.5294248209,-41.205327249,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1024,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.911784734,-41.2302415647,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -9.911784734,-41.2302415647,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -9.9239716684,-41.1309869495,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -9.9239716684,-41.1309869495,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1025,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.8499704921,-41.3234027127,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -8.1427911113,-41.113787442,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -8.16716498,-40.9152782117,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -9.8743443608,-41.1248934824,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1026,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.1427911113,-41.113787442,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -9.8499704921,-41.3234027127,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -9.8743443608,-41.1248934824,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -8.16716498,-40.9152782117,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1027,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.7132755037,-41.205867696,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7132755037,-41.205867696,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7254624381,-41.1066130809,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7254624381,-41.1066130809,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1028,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.3038599684,-41.0328132284,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -8.3038599684,-41.0328132284,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -8.3160469027,-40.9335586132,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -8.3160469027,-40.9335586132,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1029,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.5571498729,-41.5330179834,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -10.653932875,-41.4221168809,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -10.6783067436,-41.2236076505,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5815237416,-41.334508753,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1030,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.653932875,-41.4221168809,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5571498729,-41.5330179834,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5815237416,-41.334508753,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -10.6783067436,-41.2236076505,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1031,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.4204548845,-41.4154829667,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -11.4204548845,-41.4154829667,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -11.4326418189,-41.3162283515,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -11.4326418189,-41.3162283515,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1032,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.7662539947,-41.7381611279,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -10.7662539947,-41.7381611279,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8271886664,-41.241888052,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -10.8271886664,-41.241888052,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1033,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.1650746386,-41.7304463197,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -11.4578952578,-41.520831049,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -11.4822691265,-41.3223218187,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1894485073,-41.5319370893,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1034,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.4578952578,-41.520831049,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1650746386,-41.7304463197,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1894485073,-41.5319370893,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -11.4822691265,-41.3223218187,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1035,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.0283796502,-41.612911303,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -13.0283796502,-41.612911303,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -13.0405665845,-41.5136566878,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -13.0405665845,-41.5136566878,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1036,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.6189641149,-41.4398568354,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -11.6189641149,-41.4398568354,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -11.6311510492,-41.3406022202,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -11.6311510492,-41.3406022202,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1037,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.5769617871,-42.0265888241,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6737447891,-41.9156877216,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6981186578,-41.7171784913,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -15.6013356558,-41.8280795938,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1038,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.6737447891,-41.9156877216,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -15.5769617871,-42.0265888241,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -15.6013356558,-41.8280795938,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6981186578,-41.7171784913,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1039,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.3915190613,-42.3060722681,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3915190613,-42.3060722681,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -15.452453733,-41.8097991923,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -15.452453733,-41.8097991923,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1040,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.8348136462,-41.834713508,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8348136462,-41.834713508,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -14.8470005805,-41.7354588928,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -14.8470005805,-41.7354588928,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1041,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.7729994043,-41.927874656,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -13.0658200234,-41.7182593853,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -13.0901938921,-41.519750155,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -14.7973732729,-41.7293654257,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1042,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.0658200234,-41.7182593853,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -14.7729994043,-41.927874656,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -14.7973732729,-41.7293654257,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -13.0901938921,-41.519750155,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1043,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.6363044159,-41.8103396393,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6363044159,-41.8103396393,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6484913502,-41.7110850242,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6484913502,-41.7110850242,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1044,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.2268888805,-41.6372851717,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -13.2268888805,-41.6372851717,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -13.2390758149,-41.5380305565,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -13.2390758149,-41.5380305565,3.75;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 7

  Zone,
    Ground:Zone7,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    162.5725,                !- Volume {m3}
    54.7382,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone7,     !- Name
    Ground:Zone7,            !- Zone or ZoneList or Space or SpaceList Name
    __Media initial modification,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .552323944,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938235,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938235,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938235,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938235,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone7 General lighting,  !- Name
    Ground:Zone7,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone7#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Ground:Zone7 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Ground:Zone7,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone7 Infiltration,  !- Name
    Ground:Zone7,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .031611,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone7 Nat Vent,   !- Name
    Ground:Zone7,            !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .270954,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 7, Floor - 58,854 m2 (Adiabatic), Surface Area: 58,854m2

  BuildingSurface:Detailed,
    Ground:Zone7_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone7,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone7_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.8320372336,-40.0146377722,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -8.2167922876,-40.9213716789,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -9.1813433044,-33.0704009326,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -1.79602374,-32.1635977127,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 7, Ceiling - 58,854 m2 (Adiabatic), Surface Area: 58,854m2

  BuildingSurface:Detailed,
    Ground:Zone7_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone7,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone7_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.2167922876,-40.9213716789,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -.8320372336,-40.0146377722,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -1.79602374,-32.1635977127,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -9.1813433044,-33.0704009326,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 7, Partition - 26,578 m2 (ground, Zone 8), Surface Area: 26.5776

  BuildingSurface:Detailed,
    Ground:Zone7_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone7,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone8_Partition_4_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.8320372335,-40.0146377734,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7960237398,-32.1635977139,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7960237398,-32.1635977139,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -.8320372335,-40.0146377734,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 7, Partition - 26,578 m2 (ground, Zone 8), Surface Area: 26.5776 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone8_Partition_4_0_10057,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone7_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7960237398,-32.1635977139,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -.8320372335,-40.0146377734,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -.8320372335,-40.0146377734,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7960237398,-32.1635977139,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 7, Wall - 24,999 m2 - 173,0°, Surface Area: 24,999m2

  BuildingSurface:Detailed,
    Ground:Zone7_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone7,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.2167922876,-40.9213716789,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -.8320372336,-40.0146377722,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -.8320372336,-40.0146377722,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2167922876,-40.9213716789,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,080m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_0_0_5_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone7_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.1349559896,-40.2974006405,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8446459924,-40.138970494,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8446459924,-40.138970494,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -3.1349559896,-40.2974006405,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,784m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone7_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.5270312239,-40.0999723041,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0406836096,-40.0402563259,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0406836096,-40.0402563259,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5270312239,-40.0999723041,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1045,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.7309039628,-40.8176449376,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8276869648,-40.7067438351,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8520608335,-40.5082346047,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7552778315,-40.6191357072,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1046,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.8276869648,-40.7067438351,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7309039628,-40.8176449376,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7552778315,-40.6191357072,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8520608335,-40.5082346047,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1047,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.545461237,-41.0971283816,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -5.545461237,-41.0971283816,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6063959087,-40.6008553057,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6063959087,-40.6008553057,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1048,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.9887558219,-40.6257696214,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -4.9887558219,-40.6257696214,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -5.0009427562,-40.5265150063,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -5.0009427562,-40.5265150063,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1049,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.92694158,-40.7189307694,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2197621992,-40.5093154988,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2441360678,-40.3108062684,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -4.9513154487,-40.5204215391,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1050,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.2197621992,-40.5093154988,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -4.92694158,-40.7189307694,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -4.9513154487,-40.5204215391,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2441360678,-40.3108062684,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1051,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.7902465916,-40.6013957527,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -4.7902465916,-40.6013957527,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8024335259,-40.5021411376,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8024335259,-40.5021411376,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1052,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.3808310562,-40.4283412851,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3808310562,-40.4283412851,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3930179906,-40.3290866699,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3930179906,-40.3290866699,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1053,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.6341209608,-40.9285460401,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7309039628,-40.8176449376,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7552778315,-40.6191357072,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -6.6584948295,-40.7300368097,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1054,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.7309039628,-40.8176449376,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -6.6341209608,-40.9285460401,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -6.6584948295,-40.7300368097,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7552778315,-40.6191357072,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1055,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.4974259724,-40.8110110234,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4974259724,-40.8110110234,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -6.5096129067,-40.7117564082,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -6.5096129067,-40.7117564082,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1056,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.8432250825,-41.1336891846,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -5.8432250825,-41.1336891846,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9041597542,-40.6374161088,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9041597542,-40.6374161088,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1057,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.2420457265,-41.1259743764,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -6.5348663456,-40.9163591057,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -6.5592402143,-40.7178498754,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2664195951,-40.9274651461,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1058,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.5348663456,-40.9163591057,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -8.2420457265,-41.1259743764,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -8.2664195951,-40.9274651461,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -6.5592402143,-40.7178498754,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1059,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.1053507381,-41.0084393597,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -8.1053507381,-41.0084393597,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -8.1175376724,-40.9091847445,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -8.1175376724,-40.9091847445,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1060,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.6959352027,-40.8353848921,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -6.6959352027,-40.8353848921,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7081221371,-40.7361302769,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7081221371,-40.7361302769,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1061,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7110920487,-40.3240740968,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -.8078750507,-40.2131729943,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -.8322489194,-40.014663764,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7354659173,-40.1255648665,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1062,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.8078750507,-40.2131729943,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7110920487,-40.3240740968,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7354659173,-40.1255648665,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -.8322489194,-40.014663764,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1063,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.5743970603,-40.2065390801,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5743970603,-40.2065390801,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5865839946,-40.1072844649,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5865839946,-40.1072844649,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1064,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.9201961704,-40.5292172413,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -.9201961704,-40.5292172413,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -.9811308421,-40.0329441655,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -.9811308421,-40.0329441655,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1065,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.3190168143,-40.5215024331,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -1.6118374335,-40.3118871624,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -1.6362113022,-40.1133779321,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -3.343390683,-40.3229932028,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1066,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.6118374335,-40.3118871624,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3190168143,-40.5215024331,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -3.343390683,-40.3229932028,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -1.6362113022,-40.1133779321,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1067,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.1823218259,-40.4039674164,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -3.1823218259,-40.4039674164,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -3.1945087603,-40.3047128013,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -3.1945087603,-40.3047128013,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1068,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7729062906,-40.2309129488,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7729062906,-40.2309129488,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7850932249,-40.1316583336,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7850932249,-40.1316583336,3.75;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 8

  Zone,
    Ground:Zone8,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    162.5564,                !- Volume {m3}
    54.7328,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone8,     !- Name
    Ground:Zone8,            !- Zone or ZoneList or Space or SpaceList Name
    __Media initial modification,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .552323944,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938242,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938242,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938242,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938242,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone8 General lighting,  !- Name
    Ground:Zone8,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone8#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Ground:Zone8 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Ground:Zone8,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone8 Infiltration,  !- Name
    Ground:Zone8,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .031608,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone8 Nat Vent,   !- Name
    Ground:Zone8,            !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .270927,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 8, Floor - 58,849 m2 (Adiabatic), Surface Area: 58,849m2

  BuildingSurface:Detailed,
    Ground:Zone8_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone8_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5522944489,-39.107955849,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -.8320372336,-40.0146377722,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -1.79602374,-32.1635977127,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    5.5883079425,-31.2569157895,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 8, Ceiling - 58,849 m2 (Adiabatic), Surface Area: 58,849m2

  BuildingSurface:Detailed,
    Ground:Zone8_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone8_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.8320372336,-40.0146377722,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    6.5522944489,-39.107955849,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    5.5883079425,-31.2569157895,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -1.79602374,-32.1635977127,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 8, Partition - 26,578 m2 (ground, Zone 9), Surface Area: 26.5776

  BuildingSurface:Detailed,
    Ground:Zone8_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone8,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone9_Partition_5_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.552294449,-39.1079558502,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    5.5883079427,-31.2569157907,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    5.5883079427,-31.2569157907,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    6.552294449,-39.1079558502,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 8, Partition - 26,578 m2 (ground, Zone 9), Surface Area: 26.5776 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone9_Partition_5_0_10060,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone8_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5883079427,-31.2569157907,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    6.552294449,-39.1079558502,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    6.552294449,-39.1079558502,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    5.5883079427,-31.2569157907,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 8, Wall - 24,998 m2 - 173,0°, Surface Area: 24,998m2

  BuildingSurface:Detailed,
    Ground:Zone8_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone8,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.8320372336,-40.0146377722,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    6.5522944489,-39.107955849,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    6.5522944489,-39.107955849,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -.8320372336,-40.0146377722,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,784m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_0_0_5_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone8_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    3.3959976882,-39.4955003609,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    3.8823453025,-39.4357843826,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    3.8823453025,-39.4357843826,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    3.3959976882,-39.4955003609,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,080m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone8_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    5.1031770691,-39.2858850902,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    6.3934870662,-39.1274549438,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    6.3934870662,-39.1274549438,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    5.1031770691,-39.2858850902,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1069,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.6040120978,-39.9170304898,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    3.3111914786,-39.7074152191,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    3.28681761,-39.5089059888,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    1.5796382291,-39.7185212595,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1070,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.3111914786,-39.7074152191,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    1.6040120978,-39.9170304898,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    1.5796382291,-39.7185212595,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    3.28681761,-39.5089059888,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1071,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.7407070862,-39.7994954731,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    1.7407070862,-39.7994954731,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    1.7285201519,-39.700240858,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    1.7285201519,-39.700240858,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1072,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.1501226216,-39.6264410055,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    3.1501226216,-39.6264410055,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    3.1379356872,-39.5271863903,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    3.1379356872,-39.5271863903,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1073,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.8078750507,-40.2131729943,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    .0953419473,-40.1022718918,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    .0709680786,-39.9037626615,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -.8322489194,-40.014663764,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1074,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .0953419473,-40.1022718918,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -.8078750507,-40.2131729943,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -.8322489194,-40.014663764,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    .0709680786,-39.9037626615,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1075,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.6224323249,-40.4926564383,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -.6224323249,-40.4926564383,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -.6833669966,-39.9963833624,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -.6833669966,-39.9963833624,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1076,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0657269098,-40.0212976781,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -.0657269098,-40.0212976781,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -.0779138441,-39.922043063,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -.0779138441,-39.922043063,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1077,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0039126678,-40.1144588261,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    1.703266713,-39.9048435555,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    1.6788928443,-39.7063343251,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -.0282865365,-39.9159495958,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1078,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.703266713,-39.9048435555,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -.0039126678,-40.1144588261,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -.0282865365,-39.9159495958,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    1.6788928443,-39.7063343251,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1079,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .1327823206,-39.9969238094,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    .1327823206,-39.9969238094,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    .1205953862,-39.8976691943,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    .1205953862,-39.8976691943,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1080,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.5421978559,-39.8238693418,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    1.5421978559,-39.8238693418,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    1.5300109216,-39.7246147266,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    1.5300109216,-39.7246147266,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1081,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1151538615,-39.608701051,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    5.0183708595,-39.4977999485,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    4.9939969908,-39.2992907182,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    4.0907799928,-39.4101918207,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1082,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.0183708595,-39.4977999485,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    4.1151538615,-39.608701051,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    4.0907799928,-39.4101918207,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    4.9939969908,-39.2992907182,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1083,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.3005965872,-39.888184495,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    4.3005965872,-39.888184495,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    4.2396619155,-39.3919114192,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    4.2396619155,-39.3919114192,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1084,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.8573020024,-39.4168257348,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    4.8573020024,-39.4168257348,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    4.845115068,-39.3175711197,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    4.845115068,-39.3175711197,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1085,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.9191162443,-39.5099868828,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    6.6262956251,-39.3003716122,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    6.6019217564,-39.1018623818,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    4.8947423756,-39.3114776525,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1086,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.6262956251,-39.3003716122,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    4.9191162443,-39.5099868828,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    4.8947423756,-39.3114776525,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    6.6019217564,-39.1018623818,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1087,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.0558112327,-39.3924518662,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    5.0558112327,-39.3924518662,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    5.0436242984,-39.293197251,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    5.0436242984,-39.293197251,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1088,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.465226768,-39.2193973985,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    6.465226768,-39.2193973985,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    6.4530398337,-39.1201427834,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    6.4530398337,-39.1201427834,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1089,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.2119368635,-39.7196021535,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    4.1151538615,-39.608701051,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    4.0907799928,-39.4101918207,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    3.1875629948,-39.5210929232,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1090,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.1151538615,-39.608701051,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    3.2119368635,-39.7196021535,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    3.1875629948,-39.5210929232,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    4.0907799928,-39.4101918207,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1091,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.3486318519,-39.6020671368,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    3.3486318519,-39.6020671368,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    3.3364449175,-39.5028125216,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    3.3364449175,-39.5028125216,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1092,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.0028327417,-39.924745298,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    4.0028327417,-39.924745298,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    3.94189807,-39.4284722222,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    3.94189807,-39.4284722222,3.36;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 9

  Zone,
    Ground:Zone9,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    162.5612,                !- Volume {m3}
    54.7344,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone9,     !- Name
    Ground:Zone9,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .552323944,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938249,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938249,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938249,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938249,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone9 General lighting,  !- Name
    Ground:Zone9,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone9#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Ground:Zone9 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Ground:Zone9,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone9 Infiltration,  !- Name
    Ground:Zone9,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .031609,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone9 Nat Vent,   !- Name
    Ground:Zone9,            !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .270935,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 9, Floor - 58,850 m2 (Adiabatic), Surface Area: 58,850m2

  BuildingSurface:Detailed,
    Ground:Zone9_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone9_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9368378171,-38.2012479341,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    6.5522944489,-39.107955849,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    5.5883079425,-31.2569157895,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    12.9728513107,-30.3502078746,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 9, Ceiling - 58,850 m2 (Adiabatic), Surface Area: 58,850m2

  BuildingSurface:Detailed,
    Ground:Zone9_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone9_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5522944489,-39.107955849,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    13.9368378171,-38.2012479341,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    12.9728513107,-30.3502078746,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    5.5883079425,-31.2569157895,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 9, Partition - 12,869 m2 (ground, Zone 11), Surface Area: 12.8688

  BuildingSurface:Detailed,
    Ground:Zone9_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone9,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone11_Partition_4_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9368378172,-38.2012479353,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.470078232,-34.3997961745,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    13.470078232,-34.3997961745,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    13.9368378172,-38.2012479353,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 9, Partition - 12,869 m2 (ground, Zone 11), Surface Area: 12.8688 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone11_Partition_4_0_10063,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone9_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.470078232,-34.3997961745,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.9368378172,-38.2012479353,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    13.9368378172,-38.2012479353,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    13.470078232,-34.3997961745,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 9, Wall - 24,998 m2 - 173,0°, Surface Area: 24,998m2

  BuildingSurface:Detailed,
    Ground:Zone9_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone9,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5522944489,-39.107955849,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.9368378171,-38.2012479341,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    13.9368378171,-38.2012479341,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    6.5522944489,-39.107955849,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,080m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_0_0_5_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone9_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    10.0262059812,-38.6814131469,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    11.3165159783,-38.5229830005,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    11.3165159783,-38.5229830005,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    10.0262059812,-38.6814131469,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,784m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_2_0_3_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone9_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    13.2420555125,-38.2865564743,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    13.7284031268,-38.226840496,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    13.7284031268,-38.226840496,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    13.2420555125,-38.2865564743,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1093,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0381827736,-39.0042291077,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    9.9413997716,-38.8933280052,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    9.9170259029,-38.6948187749,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    9.0138089049,-38.8057198774,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1094,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.9413997716,-38.8933280052,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    9.0381827736,-39.0042291077,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    9.0138089049,-38.8057198774,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    9.9170259029,-38.6948187749,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1095,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2236254994,-39.2837125517,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    9.2236254994,-39.2837125517,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    9.1626908277,-38.7874394759,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    9.1626908277,-38.7874394759,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1096,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.7803309145,-38.8123537915,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    9.7803309145,-38.8123537915,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    9.7681439802,-38.7130991764,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    9.7681439802,-38.7130991764,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1097,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.1349657756,-39.1151302102,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    9.0381827736,-39.0042291077,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    9.0138089049,-38.8057198774,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    8.1105919069,-38.9166209799,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1098,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0381827736,-39.0042291077,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.1349657756,-39.1151302102,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    8.1105919069,-38.9166209799,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    9.0138089049,-38.8057198774,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1099,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.271660764,-38.9975951935,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    8.271660764,-38.9975951935,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    8.2594738297,-38.8983405784,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    8.2594738297,-38.8983405784,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1100,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.9258616539,-39.3202733547,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    8.9258616539,-39.3202733547,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    8.8649269822,-38.8240002789,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    8.8649269822,-38.8240002789,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1101,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.52704101,-39.3125585465,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    8.2342203908,-39.1029432759,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    8.2098465221,-38.9044340455,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    6.5026671413,-39.1140493162,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1102,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.2342203908,-39.1029432759,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.52704101,-39.3125585465,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    6.5026671413,-39.1140493162,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    8.2098465221,-38.9044340455,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1103,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.6637359984,-39.1950235298,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    6.6637359984,-39.1950235298,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    6.651549064,-39.0957689147,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    6.651549064,-39.0957689147,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1104,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.0731515337,-39.0219690622,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    8.0731515337,-39.0219690622,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    8.0609645994,-38.922714447,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    8.0609645994,-38.922714447,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1105,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.0579946878,-38.5106582669,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    13.9612116858,-38.3997571644,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    13.9368378171,-38.2012479341,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    13.0336208191,-38.3121490366,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1106,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.9612116858,-38.3997571644,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    13.0579946878,-38.5106582669,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    13.0336208191,-38.3121490366,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    13.9368378171,-38.2012479341,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1107,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.1946896762,-38.3931232502,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    13.1946896762,-38.3931232502,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    13.1825027418,-38.2938686351,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    13.1825027418,-38.2938686351,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1108,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.848890566,-38.7158014114,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.848890566,-38.7158014114,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    13.7879558943,-38.2195283356,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    13.7879558943,-38.2195283356,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1109,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.4500699221,-38.7080866032,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    13.1572493029,-38.4984713326,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    13.1328754342,-38.2999621022,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    11.4256960534,-38.5095773729,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1110,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.1572493029,-38.4984713326,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    11.4500699221,-38.7080866032,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    11.4256960534,-38.5095773729,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    13.1328754342,-38.2999621022,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1111,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.5867649105,-38.5905515866,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    11.5867649105,-38.5905515866,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    11.5745779762,-38.4912969714,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    11.5745779762,-38.4912969714,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1112,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.9961804458,-38.4174971189,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    12.9961804458,-38.4174971189,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    12.9839935115,-38.3182425038,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    12.9839935115,-38.3182425038,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1113,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.8421451564,-38.9055149395,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    11.5493245373,-38.6958996689,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    11.5249506686,-38.4973904386,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    9.8177712878,-38.7070057092,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1114,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.5493245373,-38.6958996689,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    9.8421451564,-38.9055149395,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    9.8177712878,-38.7070057092,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    11.5249506686,-38.4973904386,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1115,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.9788401448,-38.7879799229,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    9.9788401448,-38.7879799229,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    9.9666532105,-38.6887253077,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    9.9666532105,-38.6887253077,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1116,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.3882556802,-38.6149254552,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    11.3882556802,-38.6149254552,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    11.3760687458,-38.5156708401,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    11.3760687458,-38.5156708401,3.75;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 11

  Zone,
    Ground:Zone11,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.3088,                 !- Volume {m3}
    13.572,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone11,    !- Name
    Ground:Zone11,           !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .103,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938257,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938257,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938257,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 938257,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone11 General lighting,  !- Name
    Ground:Zone11,           !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone11#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Ground:Zone11 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Ground:Zone11,           !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone11 Infiltration,  !- Name
    Ground:Zone11,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007838,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone11 Nat Vent,  !- Name
    Ground:Zone11,           !- Zone or ZoneList Name
    D1_Edu_CellOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .067181,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 11, Floor - 15,703 m2 (Adiabatic), Surface Area: 15,703m2

  BuildingSurface:Detailed,
    Ground:Zone11_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone11_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0062770388,-37.7015836261,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    13.9368378171,-38.2012479341,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    13.4700782318,-34.3997961733,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    17.5395174536,-33.9001318653,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 11, Ceiling - 15,703 m2 (Adiabatic), Surface Area: 15,703m2

  BuildingSurface:Detailed,
    Ground:Zone11_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone11_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9368378171,-38.2012479341,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    18.0062770388,-37.7015836261,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    17.5395174536,-33.9001318653,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    13.4700782318,-34.3997961733,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 11, Partition - 12,869 m2 (ground, Zone 3), Surface Area: 12.8688

  BuildingSurface:Detailed,
    Ground:Zone11_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone11,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone3_Partition_5_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0062770389,-37.7015836273,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.5395174537,-33.9001318665,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.5395174537,-33.9001318665,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    18.0062770389,-37.7015836273,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 11, Partition - 12,869 m2 (ground, Zone 3), Surface Area: 12.8688 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone3_Partition_5_0_10066,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone11_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.5395174537,-33.9001318665,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    18.0062770389,-37.7015836273,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    18.0062770389,-37.7015836273,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    17.5395174537,-33.9001318665,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 11, Wall - 13,776 m2 - 173,0°, Surface Area: 13,776m2

  BuildingSurface:Detailed,
    Ground:Zone11_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone11,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9368378171,-38.2012479341,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    18.0062770388,-37.7015836261,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    18.0062770388,-37.7015836261,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    13.9368378171,-38.2012479341,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,080m2 X 2

  FenestrationSurface:Detailed,
    Ground:Zone11_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone11_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    16.557159659,-37.8795128673,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    17.8474696561,-37.7210827209,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    17.8474696561,-37.7210827209,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    16.557159659,-37.8795128673,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,784m2

  FenestrationSurface:Detailed,
    Ground:Zone11_Wall_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone11_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.1452725105,-38.1756553718,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    14.6316201248,-38.1159393935,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    14.6316201248,-38.1159393935,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    14.1452725105,-38.1756553718,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1117,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.7651740686,-38.3010429963,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    16.4723534494,-38.0914277256,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    16.4479795807,-37.8929184953,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    14.7408001999,-38.1025337659,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1118,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.4723534494,-38.0914277256,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    14.7651740686,-38.3010429963,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    14.7408001999,-38.1025337659,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    16.4479795807,-37.8929184953,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1119,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.901869057,-38.1835079796,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    14.901869057,-38.1835079796,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    14.8896821226,-38.0842533644,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    14.8896821226,-38.0842533644,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1120,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.3112845923,-38.0104535119,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    16.3112845923,-38.0104535119,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    16.299097658,-37.9111988968,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    16.299097658,-37.9111988968,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1121,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.9612116858,-38.3997571644,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    14.8644286837,-38.2888560619,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    14.8400548151,-38.0903468316,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    13.9368378171,-38.2012479341,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1122,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.8644286837,-38.2888560619,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    13.9612116858,-38.3997571644,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    13.9368378171,-38.2012479341,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    14.8400548151,-38.0903468316,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1123,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.1466544115,-38.6792406084,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    14.1466544115,-38.6792406084,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    14.0857197398,-38.1829675326,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    14.0857197398,-38.1829675326,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1124,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.7033598267,-38.2078818483,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    14.7033598267,-38.2078818483,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    14.6911728923,-38.1086272331,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    14.6911728923,-38.1086272331,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
