    1125,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.3730988342,-38.1036146599,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    18.0802782151,-37.8939993893,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    18.0559043464,-37.695490159,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    16.3487249656,-37.9051054296,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1126,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.0802782151,-37.8939993893,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    16.3730988342,-38.1036146599,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    16.3487249656,-37.9051054296,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    18.0559043464,-37.695490159,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1127,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.5097938226,-37.9860796433,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    16.5097938226,-37.9860796433,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    16.4976068883,-37.8868250281,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    16.4976068883,-37.8868250281,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1128,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.919209358,-37.8130251756,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    17.919209358,-37.8130251756,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    17.9070224236,-37.7137705605,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    17.9070224236,-37.7137705605,3.75;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 3

  Zone,
    Ground:Zone3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.8256,                 !- Volume {m3}
    13.746,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone3,     !- Name
    Ground:Zone3,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .103,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938264,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938264,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938264,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 938264,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone3 General lighting,  !- Name
    Ground:Zone3,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Ground:Zone3 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Ground:Zone3,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone3 Infiltration,  !- Name
    Ground:Zone3,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007938,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone3 Nat Vent,   !- Name
    Ground:Zone3,            !- Zone or ZoneList Name
    D1_Edu_CellOff_Occ,      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .068043,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 3, Floor - 15,895 m2 (Adiabatic), Surface Area: 15,895m2

  BuildingSurface:Detailed,
    Ground:Zone3_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone3_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1253435681,-37.195825851,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    18.0062770388,-37.7015836261,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.5395174536,-33.9001318653,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    21.6585839829,-33.3943740902,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 3, Ceiling - 15,895 m2 (Adiabatic), Surface Area: 15,895m2

  BuildingSurface:Detailed,
    Ground:Zone3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0062770388,-37.7015836261,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    22.1253435681,-37.195825851,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    21.6585839829,-33.3943740902,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    17.5395174536,-33.9001318653,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 3, Partition - 12,869 m2 (ground, Zone 5), Surface Area: 12.8688

  BuildingSurface:Detailed,
    Ground:Zone3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone5_Partition_4_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1253435683,-37.1958258522,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    21.658583983,-33.3943740914,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    21.658583983,-33.3943740914,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.1253435683,-37.1958258522,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 3, Partition - 12,869 m2 (ground, Zone 5), Surface Area: 12.8688 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone5_Partition_4_0_10069,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.658583983,-33.3943740914,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    22.1253435683,-37.1958258522,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    22.1253435683,-37.1958258522,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    21.658583983,-33.3943740914,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 3, Partition - 6,149 m2 (ground, Zone 1), Surface Area: 6.1488

  BuildingSurface:Detailed,
    Ground:Zone3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone1_Partition_2_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6585839845,-33.39437409,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    19.842224527,-33.6173949884,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    19.842224527,-33.6173949884,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    21.6585839845,-33.39437409,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 3, Partition - 6,149 m2 (ground, Zone 1), Surface Area: 6.1488 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone1_Partition_2_0_10070,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.842224527,-33.6173949884,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    21.6585839845,-33.39437409,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    21.6585839845,-33.39437409,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    19.842224527,-33.6173949884,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 3, Wall - 13,944 m2 - 173,0°, Surface Area: 13,944m2

  BuildingSurface:Detailed,
    Ground:Zone3_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0062770388,-37.7015836261,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    22.1253435681,-37.195825851,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    22.1253435681,-37.195825851,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    18.0062770388,-37.7015836261,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,784m2 X 3

  FenestrationSurface:Detailed,
    Ground:Zone3_Wall_6_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone3_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    21.4801885711,-37.275040924,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    21.9665361854,-37.2153249457,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    21.9665361854,-37.2153249457,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    21.4801885711,-37.275040924,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,080m2

  FenestrationSurface:Detailed,
    Ground:Zone3_Wall_6_0_0_1_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone3_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8722638055,-37.4724692603,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    21.1625738026,-37.3140391139,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    21.1625738026,-37.3140391139,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    19.8722638055,-37.4724692603,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1129,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.8842405979,-37.7952852211,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    19.7874575959,-37.6843841186,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    19.7630837272,-37.4858748883,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    18.8598667292,-37.5967759908,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1130,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.7874575959,-37.6843841186,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.8842405979,-37.7952852211,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    18.8598667292,-37.5967759908,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    19.7630837272,-37.4858748883,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1131,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.0696833237,-38.0747686651,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    19.0696833237,-38.0747686651,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    19.008748652,-37.5784955893,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    19.008748652,-37.5784955893,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1132,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.6263887388,-37.603409905,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    19.6263887388,-37.603409905,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    19.6142018045,-37.5041552898,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    19.6142018045,-37.5041552898,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1133,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.9810235999,-37.9061863236,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    18.8842405979,-37.7952852211,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    18.8598667292,-37.5967759908,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    17.9566497312,-37.7076770933,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1134,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.8842405979,-37.7952852211,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    17.9810235999,-37.9061863236,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    17.9566497312,-37.7076770933,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    18.8598667292,-37.5967759908,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1135,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.1177185883,-37.7886513069,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    18.1177185883,-37.7886513069,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    18.105531654,-37.6893966918,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    18.105531654,-37.6893966918,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1136,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.7719194782,-38.1113294681,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    18.7719194782,-38.1113294681,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    18.7109848065,-37.6150563923,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    18.7109848065,-37.6150563923,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1137,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.6882029807,-37.696571053,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    21.3953823615,-37.4869557823,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    21.3710084929,-37.288446552,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    19.663829112,-37.4980618226,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1138,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.3953823615,-37.4869557823,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    19.6882029807,-37.696571053,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    19.663829112,-37.4980618226,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    21.3710084929,-37.288446552,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1139,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.8248979691,-37.5790360363,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    19.8248979691,-37.5790360363,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    19.8127110348,-37.4797814211,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    19.8127110348,-37.4797814211,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1140,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.2343135045,-37.4059815687,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    21.2343135045,-37.4059815687,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    21.2221265701,-37.3067269535,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    21.2221265701,-37.3067269535,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1141,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.296127744,-37.4991427169,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    22.199344742,-37.3882416144,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    22.1749708733,-37.1897323841,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    21.2717538753,-37.3006334866,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1142,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.199344742,-37.3882416144,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.296127744,-37.4991427169,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    21.2717538753,-37.3006334866,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    22.1749708733,-37.1897323841,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1143,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.4328227324,-37.3816077003,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    21.4328227324,-37.3816077003,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    21.4206357981,-37.2823530851,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    21.4206357981,-37.2823530851,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1144,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.0382758849,-37.3072674008,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    22.0382758849,-37.3072674008,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    22.0260889506,-37.2080127856,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    22.0260889506,-37.2080127856,3.75;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 5

  Zone,
    Ground:Zone5,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.1933,                 !- Volume {m3}
    5.1156,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone5,     !- Name
    Ground:Zone5,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938272,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938272,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938272,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938272,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone5 General lighting,  !- Name
    Ground:Zone5,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone5#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone5 Infiltration,  !- Name
    Ground:Zone5,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002954,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone5 Nat Vent,   !- Name
    Ground:Zone5,            !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .025322,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 5, Floor - 6,971 m2 (Adiabatic), Surface Area: 6,971m2

  BuildingSurface:Detailed,
    Ground:Zone5_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone5_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9317775641,-36.974023646,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    22.1253435681,-37.195825851,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    21.6585839829,-33.3943740902,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    23.4650179789,-33.1725718852,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 5, Ceiling - 6,971 m2 (Adiabatic), Surface Area: 6,971m2

  BuildingSurface:Detailed,
    Ground:Zone5_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone5_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1253435681,-37.195825851,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    23.9317775641,-36.974023646,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    23.4650179789,-33.1725718852,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    21.6585839829,-33.3943740902,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 5, Wall - 12,869 m2 - 83,0°, Surface Area: 12,869m2

  BuildingSurface:Detailed,
    Ground:Zone5_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.9317775641,-36.974023646,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    23.4650179789,-33.1725718852,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    23.4650179789,-33.1725718852,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    23.9317775641,-36.974023646,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,638m2

  FenestrationSurface:Detailed,
    Ground:Zone5_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone5_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.7172875199,-35.2271424203,3.81,  !- X,Y,Z ==> Vertex 1 {m}
    23.6380724466,-34.5819874217,3.81,  !- X,Y,Z ==> Vertex 2 {m}
    23.6380724466,-34.5819874217,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    23.7172875199,-35.2271424203,6.33;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 5, Partition - 6,115 m2 (ground, Zone 1), Surface Area: 4.6872

  BuildingSurface:Detailed,
    Ground:Zone5_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm,  !- Construction Name
    Ground:Zone5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone1_Partition_3_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.4650179804,-33.172571885,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    21.6585839845,-33.39437409,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    21.6585839845,-33.39437409,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    23.4650179804,-33.172571885,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 5, Partition - 6,115 m2 (ground, Zone 1), Surface Area: 4.6872 <Other side>

  BuildingSurface:Detailed,
    Ground:Zone1_Partition_3_0_10073,  !- Name
    Wall,                    !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,  !- Construction Name
    Ground:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone5_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.6585839845,-33.39437409,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    23.4650179804,-33.172571885,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    23.4650179804,-33.172571885,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    21.6585839845,-33.39437409,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,428m2

  FenestrationSurface:Detailed,
    Ground:Zone5_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Metal door,              !- Construction Name
    Ground:Zone5_Partition_3_0_0,  !- Building Surface Name
    Ground:Zone1_Partition_3_0_0_0_0_0_Door_10075,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.5320245979,-33.2871290678,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    21.8570932148,-33.3700002213,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    21.8570932148,-33.3700002213,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    22.5320245979,-33.2871290678,5.85;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,428m2

  FenestrationSurface:Detailed,
    Ground:Zone1_Partition_3_0_0_0_0_0_Door_10075,  !- Name
    Door,                    !- Surface Type
    Metal door_Rev,          !- Construction Name
    Ground:Zone1_Partition_3_0_10073,  !- Building Surface Name
    Ground:Zone5_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.8570932148,-33.3700002213,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    22.5320245979,-33.2871290678,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    22.5320245979,-33.2871290678,5.85,  !- X,Y,Z ==> Vertex 3 {m}
    21.8570932148,-33.3700002213,5.85;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 5, Wall - 6,115 m2 - 173,0°, Surface Area: 6,115m2

  BuildingSurface:Detailed,
    Ground:Zone5_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1253435681,-37.195825851,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    23.9317775641,-36.974023646,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    23.9317775641,-36.974023646,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    22.1253435681,-37.195825851,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,784m2 X 2

  FenestrationSurface:Detailed,
    Ground:Zone5_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone5_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    22.284150954,-37.1763267559,4.73,  !- X,Y,Z ==> Vertex 1 {m}
    22.7704985683,-37.1166107776,4.73,  !- X,Y,Z ==> Vertex 2 {m}
    22.7704985683,-37.1166107776,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    22.284150954,-37.1763267559,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1145,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.904052512,-37.3017143803,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    23.80726951,-37.1908132778,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    23.7828956414,-36.9923040475,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    22.8796786434,-37.10320515,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1146,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.80726951,-37.1908132778,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    22.904052512,-37.3017143803,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    22.8796786434,-37.10320515,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    23.7828956414,-36.9923040475,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1147,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.0407475004,-37.1841793637,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    23.0407475004,-37.1841793637,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    23.0285605661,-37.0849247485,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    23.0285605661,-37.0849247485,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1148,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.6949483903,-37.5068575248,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    23.6949483903,-37.5068575248,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    23.6340137186,-37.010584449,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    23.6340137186,-37.010584449,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1149,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.1000901268,-37.4004285488,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    23.0033071248,-37.2895274463,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    22.9789332561,-37.091018216,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    22.0757162582,-37.2019193185,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1150,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.0033071248,-37.2895274463,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    22.1000901268,-37.4004285488,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    22.0757162582,-37.2019193185,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    22.9789332561,-37.091018216,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1151,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.2367851152,-37.2828935321,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    22.2367851152,-37.2828935321,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    22.2245981809,-37.1836389169,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    22.2245981809,-37.1836389169,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1152,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.8422382677,-37.2085532326,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    22.8422382677,-37.2085532326,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    22.8300513334,-37.1092986175,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    22.8300513334,-37.1092986175,3.75;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 4

  Zone,
    Ground:Zone4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    48.7656,                 !- Volume {m3}
    16.4194,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone4,     !- Name
    Ground:Zone4,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938279,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938279,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938279,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938279,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone4 General lighting,  !- Name
    Ground:Zone4,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone4#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone4 Infiltration,  !- Name
    Ground:Zone4,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .009482,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone4 Nat Vent,   !- Name
    Ground:Zone4,            !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,       !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .081276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 4, Floor - 19,648 m2 (Adiabatic), Surface Area: 4,883m2

  BuildingSurface:Detailed,
    Ground:Zone4_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.9290489514,-36.203570937,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.2565501726,-36.7349212742,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3930438372,-35.6232695844,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -20.065542616,-35.0919192471,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Floor - 19,648 m2 (Adiabatic), Surface Area: 9,148m2

  BuildingSurface:Detailed,
    Ground:Zone4_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.173147243,-37.5395384479,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.0688713837,-38.2634423478,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2565501726,-36.7349212742,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -18.3608260318,-36.0110173744,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Floor - 19,648 m2 (Adiabatic), Surface Area: 5,617m2

  BuildingSurface:Detailed,
    Ground:Zone4_Floor_0_0_2,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Floor_0_0_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.9605541384,-38.4504194346,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -23.9555328944,-39.1865102688,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.0688713837,-38.2634423478,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0738926278,-37.5273515136,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Ceiling - 19,648 m2 (Adiabatic), Surface Area: 0,093m2

  BuildingSurface:Detailed,
    Ground:Zone4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.0598087536,-38.462606369,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -17.9605541384,-38.4504194346,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0738926278,-37.5273515136,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -18.173147243,-37.5395384479,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Ceiling - 19,648 m2 (Adiabatic), Surface Area: 3,903m2

  BuildingSurface:Detailed,
    Ground:Zone4_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6280316732,-38.6551599315,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0598087536,-38.462606369,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -18.3608260318,-36.0110173744,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9290489514,-36.203570937,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Ceiling - 19,648 m2 (Adiabatic), Surface Area: 15,652m2

  BuildingSurface:Detailed,
    Ground:Zone4_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone4_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.9555328944,-39.1865102688,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6280316732,-38.6551599315,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -20.065542616,-35.0919192471,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3930438372,-35.6232695844,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Wall - 12,062 m2 - 263,0°, Surface Area: 12,062m2

  BuildingSurface:Detailed,
    Ground:Zone4_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3930438372,-35.6232695844,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -23.9555328944,-39.1865102688,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -23.9555328944,-39.1865102688,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3930438372,-35.6232695844,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,381m2

  FenestrationSurface:Detailed,
    Ground:Zone4_Wall_4_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone4_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.22730153,-36.9731323518,5.55,  !- X,Y,Z ==> Vertex 1 {m}
    -24.0115927922,-38.7299390402,5.55,  !- X,Y,Z ==> Vertex 2 {m}
    -24.0115927922,-38.7299390402,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -24.22730153,-36.9731323518,6.33;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,686m2

  FenestrationSurface:Detailed,
    Ground:Zone4_Wall_4_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone4_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.3735447421,-35.7820769699,5.55,  !- X,Y,Z ==> Vertex 1 {m}
    -24.2662997199,-36.6555175833,5.55,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2662997199,-36.6555175833,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3735447421,-35.7820769699,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1153,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.6281138705,-35.3498796076,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -24.4087490524,-37.1364626805,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2102398221,-37.1120888119,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4296046402,-35.3255057389,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1154,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.4087490524,-37.1364626805,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -24.6281138705,-35.3498796076,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4296046402,-35.3255057389,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -24.2102398221,-37.1120888119,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1155,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.480111518,-35.7347111339,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -24.480111518,-35.7347111339,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3808569028,-35.7225241996,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3808569028,-35.7225241996,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1156,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.3582421746,-36.7272572855,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3582421746,-36.7272572855,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2589875594,-36.7150703512,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.2589875594,-36.7150703512,3.36;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1157,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.4818706584,-36.5409349896,3.75,  !- X,Y,Z ==> Vertex 1 {m}
    -24.1540421247,-39.2108841375,3.75,  !- X,Y,Z ==> Vertex 2 {m}
    -23.9555328944,-39.1865102688,3.75,  !- X,Y,Z ==> Vertex 3 {m}
    -24.2833614281,-36.5165611209,3.75;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1158,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.1540421247,-39.2108841375,6.39,  !- X,Y,Z ==> Vertex 1 {m}
    -24.4818706584,-36.5409349896,6.39,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2833614281,-36.5165611209,6.39,  !- X,Y,Z ==> Vertex 3 {m}
    -23.9555328944,-39.1865102688,6.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1159,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.3338683059,-36.9257665159,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3338683059,-36.9257665159,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -24.2346136907,-36.9135795815,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    -24.2346136907,-36.9135795815,6.72;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1160,                    !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.202789862,-38.8138656768,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -24.202789862,-38.8138656768,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    -24.0042806317,-38.7894918081,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -24.0042806317,-38.7894918081,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Wall - 20,294 m2 - 173,0°, Surface Area: 20,294m2

  BuildingSurface:Detailed,
    Ground:Zone4_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.9555328944,-39.1865102688,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -17.9605541384,-38.4504194346,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -17.9605541384,-38.4504194346,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -23.9555328944,-39.1865102688,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 4, Wall - 3,125 m2 - 83,0°, Surface Area: 3,125m2

  BuildingSurface:Detailed,
    Ground:Zone4_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone4,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.9605541384,-38.4504194346,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0738926278,-37.5273515136,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0738926278,-37.5273515136,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    -17.9605541384,-38.4504194346,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,131m2

  FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_0_0_3_Subsurface,  !- Name
    Door,                    !- Surface Type
    Mediumweight concrete wall pillars down 25cm,  !- Construction Name
    Ground:Zone4_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.9912652128,-38.2002978056,5.492,  !- X,Y,Z ==> Vertex 1 {m}
    -18.009058137,-38.0553860675,5.492,  !- X,Y,Z ==> Vertex 2 {m}
    -18.009058137,-38.0553860675,6.388,  !- X,Y,Z ==> Vertex 3 {m}
    -17.9912652128,-38.2002978056,6.388;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,253m2

  FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_1_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    Mediumweight concrete wall pillars down 25cm WC,  !- Construction Name
    Ground:Zone4_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.9912652128,-38.2002978056,3.752,  !- X,Y,Z ==> Vertex 1 {m}
    -18.009058137,-38.0553860675,3.752,  !- X,Y,Z ==> Vertex 2 {m}
    -18.009058137,-38.0553860675,5.488,  !- X,Y,Z ==> Vertex 3 {m}
    -17.9912652128,-38.2002978056,5.488;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,382m2

  FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_2_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    Mediumweight concrete wall white 25cm,  !- Construction Name
    Ground:Zone4_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.0095456143,-38.0514158829,5.492,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0614619546,-37.6285912223,5.492,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0614619546,-37.6285912223,6.388,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0095456143,-38.0514158829,6.388;  !- X,Y,Z ==> Vertex 4 {m}

      ! Sub-surface, 0,740m2

  FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    Mediumweight concrete wall white 25cm WC,  !- Construction Name
    Ground:Zone4_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.0095456143,-38.0514158829,3.752,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0614619546,-37.6285912223,3.752,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0614619546,-37.6285912223,5.488,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0095456143,-38.0514158829,5.488;  !- X,Y,Z ==> Vertex 4 {m}

! ground - Zone 1

  Zone,
    Ground:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.109,                  !- Volume {m3}
    9.801,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Ground:Zone1,     !- Name
    Ground:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1155,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 938290,!- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938290,!- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 938290,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 938290,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Ground:Zone1 General lighting,  !- Name
    Ground:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .72,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Ground:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Ground:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.59,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Ground:Zone1 Infiltration,  !- Name
    Ground:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00566,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Ground:Zone1 Nat Vent,   !- Name
    Ground:Zone1,            !- Zone or ZoneList Name
    D1_Edu_Reception_Occ,    !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .048515,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    18,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! ground, Zone 1, Floor - 12,118 m2 (Adiabatic), Surface Area: 12,118m2

  BuildingSurface:Detailed,
    Ground:Zone1_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    insulated internal floor 39cm,  !- Construction Name
    Ground:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone1_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.4650179789,-33.1725718852,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    19.8422245254,-33.6173949886,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    19.4376183053,-30.3221417652,3.36,  !- X,Y,Z ==> Vertex 3 {m}
    23.0604117588,-29.8773186618,3.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 1, Ceiling - 12,118 m2 (Adiabatic), Surface Area: 12,118m2

  BuildingSurface:Detailed,
    Ground:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    insulated internal floor 39cm_Reversed,  !- Construction Name
    Ground:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ground:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8422245254,-33.6173949886,6.72,  !- X,Y,Z ==> Vertex 1 {m}
    23.4650179789,-33.1725718852,6.72,  !- X,Y,Z ==> Vertex 2 {m}
    23.0604117588,-29.8773186618,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    19.4376183053,-30.3221417652,6.72;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 1, Wall - 11,155 m2 - 83,0°, Surface Area: 11,155m2

  BuildingSurface:Detailed,
    Ground:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.4650179789,-33.1725718852,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    23.0604117588,-29.8773186618,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    23.0604117588,-29.8773186618,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    23.4650179789,-33.1725718852,6.72;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,182m2

  FenestrationSurface:Detailed,
    Ground:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl Bronze 6mm/13mm Air - 1001,  !- Construction Name
    Ground:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.4455188841,-33.0137645022,3.81,  !- X,Y,Z ==> Vertex 1 {m}
    23.0981912554,-30.18500797,3.81,  !- X,Y,Z ==> Vertex 2 {m}
    23.0981912554,-30.18500797,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    23.4455188841,-33.0137645022,6.33;  !- X,Y,Z ==> Vertex 4 {m}

   ! ground, Zone 1, Wall - 12,264 m2 - 353,0°, Surface Area: 12,264m2

  BuildingSurface:Detailed,
    Ground:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Mediumweight concrete wall exposed 25cm,  !- Construction Name
    Ground:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.0604117588,-29.8773186618,3.36,  !- X,Y,Z ==> Vertex 1 {m}
    19.4376183053,-30.3221417652,3.36,  !- X,Y,Z ==> Vertex 2 {m}
    19.4376183053,-30.3221417652,6.72,  !- X,Y,Z ==> Vertex 3 {m}
    23.0604117588,-29.8773186618,6.72;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 52,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 1 (1),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.8036993204,-53.5967245368,.39,  !- X,Y,Z ==> Vertex 1 {m}
    -15.02239275,-43.67126302,.39,  !- X,Y,Z ==> Vertex 2 {m}
    -15.02239275,-43.67126302,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8036993204,-53.5967245368,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 2 (2),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.8036993219,-53.596724537,.39,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2999723982,-53.6576592082,.39,  !- X,Y,Z ==> Vertex 2 {m}
    -15.5186658311,-43.7321976917,.39,  !- X,Y,Z ==> Vertex 3 {m}
    -15.0223927453,-43.6712630193,.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 3 (3),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.4429574312,-49.2815959759,.39,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2390377266,-54.153932284,.39,  !- X,Y,Z ==> Vertex 2 {m}
    -14.2999723982,-53.6576592082,.39,  !- X,Y,Z ==> Vertex 3 {m}
    25.38202276,-48.7853229,.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 4 (4),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.38202276,-48.7853229,.39,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8036993204,-53.5967245368,.39,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8036993204,-53.5967245368,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    25.38202276,-48.7853229,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 5 (5),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.7427646488,-54.0929976132,7.39,  !- X,Y,Z ==> Vertex 1 {m}
    25.4429574336,-49.2815959812,7.39,  !- X,Y,Z ==> Vertex 2 {m}
    25.3820227609,-48.7853228954,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8036993204,-53.596724537,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 6 (6),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.2390377247,-54.1539322843,7.39,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7427646488,-54.0929976132,7.39,  !- X,Y,Z ==> Vertex 2 {m}
    -15.02239275,-43.67126302,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5186658258,-43.7321976915,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 7 (7),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.02239275,-43.67126302,.39,  !- X,Y,Z ==> Vertex 1 {m}
    -15.51866583,-43.73219769,.39,  !- X,Y,Z ==> Vertex 2 {m}
    -15.51866583,-43.73219769,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    -15.02239275,-43.67126302,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 8 (8),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.44295743,-49.28159598,.39,  !- X,Y,Z ==> Vertex 1 {m}
    25.38202276,-48.7853229,.39,  !- X,Y,Z ==> Vertex 2 {m}
    25.38202276,-48.7853229,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    25.44295743,-49.28159598,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 9 (9),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.23903773,-54.15393228,.39,  !- X,Y,Z ==> Vertex 1 {m}
    25.44295743,-49.28159598,.39,  !- X,Y,Z ==> Vertex 2 {m}
    25.44295743,-49.28159598,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    -14.23903773,-54.15393228,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 10 (10),  !- Name
    Transmittance schedule for Building 1 - Component block 52,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.51866583,-43.73219769,.39,  !- X,Y,Z ==> Vertex 1 {m}
    -14.23903773,-54.15393228,.39,  !- X,Y,Z ==> Vertex 2 {m}
    -14.23903773,-54.15393228,7.39,  !- X,Y,Z ==> Vertex 3 {m}
    -15.51866583,-43.73219769,7.39;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    .06,                     !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.78,                    !- Frame Solar Absorptance
    0.78,                    !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    ,                        !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ,                        !- Divider Thermal Hemispherical Emissivity
    0.78,                    !- Outside Reveal Solar Absorptance
    .18,                     !- Inside Sill Depth {m}
    0.78,                    !- Inside Sill Solar Absorptance
    .18,                     !- Inside Reveal Depth {m}
    0.78;                    !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    .18,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    .18,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    Ground:Zone12 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17.5,       !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,17.5,       !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17.5,       !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17.5,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,17.5,       !- Field 21
    Until: 16:00,20,         !- Field 23
    Until: 24:00,17.5,       !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,17.5,       !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,17.5,       !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,17.5,       !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,17.5,       !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,17.5,       !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,17.5,       !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,17.5,       !- Field 57
    Until: 16:00,20,         !- Field 59
    Until: 24:00,17.5,       !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,17.5,       !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,17.5,       !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,17.5,       !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,17.5,       !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,17.5,       !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,17.5,       !- Field 93
    Until: 16:00,20,         !- Field 95
    Until: 24:00,17.5,       !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,17.5,       !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,17.5,       !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,17.5,       !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,17.5,       !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,17.5,       !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,17.5,       !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,17.5,       !- Field 129
    Until: 16:00,20,         !- Field 131
    Until: 24:00,17.5,       !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,17.5,       !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,17.5,       !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,17.5,       !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,17.5,       !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,17.5,       !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5;       !- <none>

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    Ground:Zone12 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 16:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 16:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 16:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 16:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    Ground:Zone12 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    Ground:Zone12 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    Ground:Zone12,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone12,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone12,           !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone12,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone12,           !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_Toilet_Occ;       !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone12 Thermostat,!- Name
    Ground:Zone12,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone12;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone12,  !- Name
    Ground:Zone12 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone12 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone12,           !- Zone Name
    Ground:Zone12 Equipment, !- Zone Conditioning Equipment List Name
    Ground:Zone12 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone12 Zone, !- Zone Air Node Name
    Node Ground:Zone12 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone12 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone12 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone12 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone12 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .197951,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone12 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone12 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone12,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone12 Inlets,    !- Name
    Node Ground:Zone12 In;   !- Node 1 Name

! Modified schedule: Off 24/7

  Schedule:Compact,
    Ground:Zone6 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Ground:Zone6 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Jan,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Feb,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Mar,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Apr,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_May,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Jun,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Jul,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Aug,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Sep,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Oct,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Nov,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Dec,  !- Name
    11_100_30_30,            !- Sunday Schedule:Day Name
    1_100_30_30,             !- Monday Schedule:Day Name
    1_100_30_30,             !- Tuesday Schedule:Day Name
    1_100_30_30,             !- Wednesday Schedule:Day Name
    1_100_30_30,             !- Thursday Schedule:Day Name
    1_100_30_30,             !- Friday Schedule:Day Name
    1_100_30_30,             !- Saturday Schedule:Day Name
    11_100_30_30,            !- Holiday Schedule:Day Name
    1_100_30_30,             !- SummerDesignDay Schedule:Day Name
    11_100_30_30,            !- WinterDesignDay Schedule:Day Name
    1_100_30_30,             !- CustomDay1 Schedule:Day Name
    1_100_30_30;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Ground:Zone6 Cooling SP Sch

  Schedule:Year,
    Ground:Zone6 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Ground:Zone6 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Ground:Zone6 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Ground:Zone6 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Ground:Zone6 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Ground:Zone6 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Ground:Zone6 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Ground:Zone6 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Ground:Zone6 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Ground:Zone6 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Ground:Zone6 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Ground:Zone6 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Ground:Zone6 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: 8:00 - 18:00 Mon - Sat

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

! Modified schedule: Ground:Zone6 Cooling Availability Sch

  Schedule:Year,
    Ground:Zone6 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Ground:Zone6 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Ground:Zone6 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Ground:Zone6 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Ground:Zone6 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Ground:Zone6 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Ground:Zone6 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Ground:Zone6 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Ground:Zone6 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Ground:Zone6 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Ground:Zone6 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Ground:Zone6 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Ground:Zone6 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Ground:Zone6,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone6,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone6,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone6,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone6,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Off 24/7;                !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone6 Thermostat, !- Name
    Ground:Zone6,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone6;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone6,  !- Name
    Ground:Zone6 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone6 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone6,            !- Zone Name
    Ground:Zone6 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone6 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone6 Zone,  !- Zone Air Node Name
    Node Ground:Zone6 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone6 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone6 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone6 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone6 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .042235,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone6 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone6 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone6,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone6 Inlets,     !- Name
    Node Ground:Zone6 In;    !- Node 1 Name

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    Ground:Zone10 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17.5,       !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,17.5,       !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17.5,       !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17.5,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,17.5,       !- Field 21
    Until: 17:00,20,         !- Field 23
    Until: 24:00,17.5,       !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,17.5,       !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,17.5,       !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,17.5,       !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,17.5,       !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,17.5,       !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,17.5,       !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,17.5,       !- Field 57
    Until: 17:00,20,         !- Field 59
    Until: 24:00,17.5,       !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,17.5,       !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,17.5,       !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,17.5,       !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,17.5,       !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,17.5,       !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,17.5,       !- Field 93
    Until: 17:00,20,         !- Field 95
    Until: 24:00,17.5,       !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,17.5,       !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,17.5,       !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,17.5,       !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,17.5,       !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,17.5,       !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,17.5,       !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,17.5,       !- Field 129
    Until: 17:00,20,         !- Field 131
    Until: 24:00,17.5,       !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,17.5,       !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,17.5,       !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,17.5,       !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,17.5,       !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,17.5,       !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 17:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5;       !- <none>

! Modified schedule: D1_Edu_Circulation_Heat

  Schedule:Compact,
    Ground:Zone10 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 17:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 17:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 17:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    Ground:Zone10 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Circulation_Cool

  Schedule:Compact,
    Ground:Zone10 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    Ground:Zone10,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone10,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone10,           !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone10,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone10,           !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_Circulation_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone10 Thermostat,!- Name
    Ground:Zone10,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone10;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone10,  !- Name
    Ground:Zone10 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone10 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone10,           !- Zone Name
    Ground:Zone10 Equipment, !- Zone Conditioning Equipment List Name
    Ground:Zone10 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone10 Zone, !- Zone Air Node Name
    Node Ground:Zone10 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone10 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone10 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone10 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone10 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.475682,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone10 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone10 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone10,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone10 Inlets,    !- Name
    Node Ground:Zone10 In;   !- Node 1 Name

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.5,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,17.5,       !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,17.5,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,17.5,       !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,17.5,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,17.5,       !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,17.5,       !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,17.5,       !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,17.5,       !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,17.5,       !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,17.5,       !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,17.5,       !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,17.5,       !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,17.5,       !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,17.5,       !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,17.5,       !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,17.5,       !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,17.5,       !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,17.5,       !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,17.5,       !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,17.5,       !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,17.5,       !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,17.5,       !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,17.5,       !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,17.5,       !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,17.5,       !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,17.5,       !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,17.5,       !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,17.5;       !- Field 147

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    Ground:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone2,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone2,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone2,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone2,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_ClassRm_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone2 Thermostat, !- Name
    Ground:Zone2,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone2,  !- Name
    Ground:Zone2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone2,            !- Zone Name
    Ground:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone2 Zone,  !- Zone Air Node Name
    Node Ground:Zone2 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone2 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .679378,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone2 Inlets,     !- Name
    Node Ground:Zone2 In;    !- Node 1 Name

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone7 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.5,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,17.5,       !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,17.5,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,17.5,       !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,17.5,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,17.5,       !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,17.5,       !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,17.5,       !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,17.5,       !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,17.5,       !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,17.5,       !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,17.5,       !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,17.5,       !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,17.5,       !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,17.5,       !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,17.5,       !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,17.5,       !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,17.5,       !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,17.5,       !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,17.5,       !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,17.5,       !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,17.5,       !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,17.5,       !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,17.5,       !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,17.5,       !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,17.5,       !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,17.5,       !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,17.5,       !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,17.5;       !- Field 147

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone7 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone7 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone7 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    Ground:Zone7,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone7,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone7,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone7,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone7,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_ClassRm_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone7 Thermostat, !- Name
    Ground:Zone7,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone7;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone7,  !- Name
    Ground:Zone7 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone7 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone7,            !- Zone Name
    Ground:Zone7 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone7 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone7 Zone,  !- Zone Air Node Name
    Node Ground:Zone7 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone7 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone7 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone7 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone7 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .677385,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone7 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone7 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone7,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone7 Inlets,     !- Name
    Node Ground:Zone7 In;    !- Node 1 Name

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone8 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.5,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,17.5,       !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,17.5,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,17.5,       !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,17.5,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,17.5,       !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,17.5,       !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,17.5,       !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,17.5,       !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,17.5,       !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,17.5,       !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,17.5,       !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,17.5,       !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,17.5,       !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,17.5,       !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,17.5,       !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,17.5,       !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,17.5,       !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,17.5,       !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,17.5,       !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,17.5,       !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,17.5,       !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,17.5,       !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,17.5,       !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,17.5,       !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,17.5,       !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,17.5,       !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,17.5,       !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,17.5;       !- Field 147

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone8 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone8 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone8 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    Ground:Zone8,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone8,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone8,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone8,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone8,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_ClassRm_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone8 Thermostat, !- Name
    Ground:Zone8,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone8;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone8,  !- Name
    Ground:Zone8 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone8 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone8,            !- Zone Name
    Ground:Zone8 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone8 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone8 Zone,  !- Zone Air Node Name
    Node Ground:Zone8 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone8 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone8 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone8 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone8 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .677318,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone8 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone8 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone8,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone8 Inlets,     !- Name
    Node Ground:Zone8 In;    !- Node 1 Name

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone9 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.5,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,17.5,       !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,17.5,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,17.5,       !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,17.5,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,17.5,       !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,17.5,       !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,17.5,       !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,17.5,       !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,17.5,       !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,17.5,       !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,17.5,       !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,17.5,       !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,17.5,       !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,17.5,       !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,17.5,       !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,17.5,       !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,17.5,       !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,17.5,       !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,17.5,       !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,17.5,       !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,17.5,       !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,17.5,       !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,17.5,       !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,17.5,       !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,17.5,       !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,17.5,       !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,17.5,       !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,17.5;       !- Field 147

! Modified schedule: D1_Edu_ClassRm_Heat

  Schedule:Compact,
    Ground:Zone9 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone9 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_ClassRm_Cool

  Schedule:Compact,
    Ground:Zone9 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    Ground:Zone9,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone9,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone9,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone9,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone9,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_ClassRm_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone9 Thermostat, !- Name
    Ground:Zone9,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone9;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone9,  !- Name
    Ground:Zone9 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone9 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone9,            !- Zone Name
    Ground:Zone9 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone9 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone9 Zone,  !- Zone Air Node Name
    Node Ground:Zone9 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone9 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone9 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone9 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone9 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .677338,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone9 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone9 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone9,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone9 Inlets,     !- Name
    Node Ground:Zone9 In;    !- Node 1 Name

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    Ground:Zone11 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.5,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,17.5,       !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,17.5,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,17.5,       !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,17.5,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,17.5,       !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,17.5,       !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,17.5,       !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,17.5,       !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,17.5,       !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,17.5,       !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,17.5,       !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,17.5,       !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,17.5,       !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,17.5,       !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,17.5,       !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,17.5,       !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,17.5,       !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,17.5,       !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,17.5,       !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,17.5,       !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,17.5,       !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,17.5,       !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,17.5,       !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,17.5,       !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,17.5,       !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,17.5,       !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,17.5,       !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,17.5;       !- Field 147

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    Ground:Zone11 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    Ground:Zone11 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    Ground:Zone11 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    Ground:Zone11,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone11,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone11,           !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone11,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone11,           !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_CellOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone11 Thermostat,!- Name
    Ground:Zone11,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone11;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone11,  !- Name
    Ground:Zone11 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone11 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone11,           !- Zone Name
    Ground:Zone11 Equipment, !- Zone Conditioning Equipment List Name
    Ground:Zone11 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone11 Zone, !- Zone Air Node Name
    Node Ground:Zone11 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone11 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone11 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone11 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone11 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .167954,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone11 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone11 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone11,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone11 Inlets,    !- Name
    Node Ground:Zone11 In;   !- Node 1 Name

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    Ground:Zone3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.5,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,17.5,       !- Field 7
    Until: 18:00,20,         !- Field 9
    Until: 24:00,17.5,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,20,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,17.5,       !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,17.5,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50,        !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,17.5,       !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,17.5,       !- Field 31
    Until: 18:00,20,         !- Field 33
    Until: 24:00,17.5,       !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,20,         !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,17.5,       !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,17.5,       !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,-50,        !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,17.5,       !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,17.5,       !- Field 55
    Until: 18:00,20,         !- Field 57
    Until: 24:00,17.5,       !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,20,         !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,17.5,       !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,17.5,       !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,17.5,       !- Field 79
    Until: 18:00,20,         !- Field 81
    Until: 24:00,17.5,       !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,20,         !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,17.5,       !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,17.5,       !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,17.5,       !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,17.5,       !- Field 103
    Until: 18:00,20,         !- Field 105
    Until: 24:00,17.5,       !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,20,         !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,17.5,       !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,17.5,       !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,-50,        !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,17.5,       !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,17.5,       !- Field 127
    Until: 18:00,20,         !- Field 129
    Until: 24:00,17.5,       !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,20,         !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,17.5,       !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,17.5;       !- Field 147

! Modified schedule: D1_Edu_CellOff_Heat

  Schedule:Compact,
    Ground:Zone3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,1,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: Holidays,           !- Field 19
    Until: 24:00,1,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,1,          !- Field 27
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 05:00,1,          !- Field 31
    Until: 18:00,1,          !- Field 33
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,1,          !- Field 38
    For: Weekends,           !- Field 40
    Until: 24:00,1,          !- Field 41
    For: Holidays,           !- Field 43
    Until: 24:00,1,          !- Field 44
    For: AllOtherDays,       !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,1,          !- Field 51
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay, !- Field 54
    Until: 05:00,1,          !- Field 55
    Until: 18:00,1,          !- Field 57
    Until: 24:00,1,          !- Field 59
    For: WinterDesignDay,    !- Field 61
    Until: 24:00,1,          !- Field 62
    For: Weekends,           !- Field 64
    Until: 24:00,1,          !- Field 65
    For: Holidays,           !- Field 67
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,1,          !- Field 75
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay, !- Field 78
    Until: 05:00,1,          !- Field 79
    Until: 18:00,1,          !- Field 81
    Until: 24:00,1,          !- Field 83
    For: WinterDesignDay,    !- Field 85
    Until: 24:00,1,          !- Field 86
    For: Weekends,           !- Field 88
    Until: 24:00,1,          !- Field 89
    For: Holidays,           !- Field 91
    Until: 24:00,1,          !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,1,          !- Field 99
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay, !- Field 102
    Until: 05:00,1,          !- Field 103
    Until: 18:00,1,          !- Field 105
    Until: 24:00,1,          !- Field 107
    For: WinterDesignDay,    !- Field 109
    Until: 24:00,1,          !- Field 110
    For: Weekends,           !- Field 112
    Until: 24:00,1,          !- Field 113
    For: Holidays,           !- Field 115
    Until: 24:00,1,          !- Field 116
    For: AllOtherDays,       !- Field 118
    Until: 24:00,0,          !- Field 119
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,1,          !- Field 123
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay, !- Field 126
    Until: 05:00,1,          !- Field 127
    Until: 18:00,1,          !- Field 129
    Until: 24:00,1,          !- Field 131
    For: WinterDesignDay,    !- Field 133
    Until: 24:00,1,          !- Field 134
    For: Weekends,           !- Field 136
    Until: 24:00,1,          !- Field 137
    For: Holidays,           !- Field 139
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,1;          !- Field 147

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    Ground:Zone3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,100,        !- Field 7
    Until: 18:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,100,        !- Field 28
    Until: 18:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,100,        !- Field 49
    Until: 18:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,100,        !- Field 70
    Until: 18:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,100,        !- Field 91
    Until: 18:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,100,        !- Field 112
    Until: 18:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_CellOff_Cool

  Schedule:Compact,
    Ground:Zone3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 05:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 05:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 05:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 05:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 05:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 05:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    Ground:Zone3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone3,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone3,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone3,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone3,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_CellOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone3 Thermostat, !- Name
    Ground:Zone3,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone3,  !- Name
    Ground:Zone3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone3,            !- Zone Name
    Ground:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone3 Zone,  !- Zone Air Node Name
    Node Ground:Zone3 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone3 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .170107,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone3,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone3 Inlets,     !- Name
    Node Ground:Zone3 In;    !- Node 1 Name

! Modified schedule: Off 24/7

  Schedule:Compact,
    Ground:Zone5 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Ground:Zone5 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    Ground:Zone5 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    Ground:Zone5 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    Ground:Zone5,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone5,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone5,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone5,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone5,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_Toilet_Occ;       !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone5 Thermostat, !- Name
    Ground:Zone5,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone5;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone5,  !- Name
    Ground:Zone5 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone5 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone5,            !- Zone Name
    Ground:Zone5 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone5 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone5 Zone,  !- Zone Air Node Name
    Node Ground:Zone5 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone5 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone5 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone5 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .063306,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone5 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone5 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone5,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone5 Inlets,     !- Name
    Node Ground:Zone5 In;    !- Node 1 Name

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    Ground:Zone4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17.5,       !- Field 3
    Until: 16:00,20,         !- Field 5
    Until: 24:00,17.5,       !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17.5,       !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17.5,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,17.5,       !- Field 21
    Until: 16:00,20,         !- Field 23
    Until: 24:00,17.5,       !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,17.5,       !- Field 28
    Until: 16:00,20,         !- Field 30
    Until: 24:00,17.5,       !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,-50,        !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,17.5,       !- Field 39
    Until: 16:00,20,         !- Field 41
    Until: 24:00,17.5,       !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,17.5,       !- Field 47
    Until: 19:00,20,         !- Field 49
    Until: 24:00,17.5,       !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,20,         !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,17.5,       !- Field 57
    Until: 16:00,20,         !- Field 59
    Until: 24:00,17.5,       !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,17.5,       !- Field 64
    Until: 16:00,20,         !- Field 66
    Until: 24:00,17.5,       !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,-50,        !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,17.5,       !- Field 75
    Until: 16:00,20,         !- Field 77
    Until: 24:00,17.5,       !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,17.5,       !- Field 83
    Until: 19:00,20,         !- Field 85
    Until: 24:00,17.5,       !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,20,         !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,17.5,       !- Field 93
    Until: 16:00,20,         !- Field 95
    Until: 24:00,17.5,       !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,17.5,       !- Field 100
    Until: 16:00,20,         !- Field 102
    Until: 24:00,17.5,       !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,-50,        !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,17.5,       !- Field 111
    Until: 16:00,20,         !- Field 113
    Until: 24:00,17.5,       !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,17.5,       !- Field 119
    Until: 19:00,20,         !- Field 121
    Until: 24:00,17.5,       !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,20,         !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,17.5,       !- Field 129
    Until: 16:00,20,         !- Field 131
    Until: 24:00,17.5,       !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,17.5,       !- Field 136
    Until: 16:00,20,         !- Field 138
    Until: 24:00,17.5,       !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,-50,        !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,17.5,       !- Field 147
    Until: 16:00,20,         !- Field 149
    Until: 24:00,17.5,       !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,17.5,       !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,17.5,       !- <none>
    Until: 19:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20,         !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5,       !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,-50,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,17.5,       !- <none>
    Until: 16:00,20,         !- <none>
    Until: 24:00,17.5;       !- <none>

! Modified schedule: D1_Edu_Toilet_Heat

  Schedule:Compact,
    Ground:Zone4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,1,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,1,          !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: Weekends,           !- Field 20
    Until: 07:00,1,          !- Field 21
    Until: 16:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 07:00,1,          !- Field 28
    Until: 16:00,1,          !- Field 30
    Until: 24:00,1,          !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0,          !- Field 35
    Through: 20 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 07:00,1,          !- Field 39
    Until: 16:00,1,          !- Field 41
    Until: 24:00,1,          !- Field 43
    Through: 20 Mar,         !- Field 45
    For: Weekdays SummerDesignDay, !- Field 46
    Until: 05:00,1,          !- Field 47
    Until: 19:00,1,          !- Field 49
    Until: 24:00,1,          !- Field 51
    For: WinterDesignDay,    !- Field 53
    Until: 24:00,1,          !- Field 54
    For: Weekends,           !- Field 56
    Until: 07:00,1,          !- Field 57
    Until: 16:00,1,          !- Field 59
    Until: 24:00,1,          !- Field 61
    For: Holidays,           !- Field 63
    Until: 07:00,1,          !- Field 64
    Until: 16:00,1,          !- Field 66
    Until: 24:00,1,          !- Field 68
    For: AllOtherDays,       !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 03 Apr,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 07:00,1,          !- Field 75
    Until: 16:00,1,          !- Field 77
    Until: 24:00,1,          !- Field 79
    Through: 29 May,         !- Field 81
    For: Weekdays SummerDesignDay, !- Field 82
    Until: 05:00,1,          !- Field 83
    Until: 19:00,1,          !- Field 85
    Until: 24:00,1,          !- Field 87
    For: WinterDesignDay,    !- Field 89
    Until: 24:00,1,          !- Field 90
    For: Weekends,           !- Field 92
    Until: 07:00,1,          !- Field 93
    Until: 16:00,1,          !- Field 95
    Until: 24:00,1,          !- Field 97
    For: Holidays,           !- Field 99
    Until: 07:00,1,          !- Field 100
    Until: 16:00,1,          !- Field 102
    Until: 24:00,1,          !- Field 104
    For: AllOtherDays,       !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 05 Jun,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 07:00,1,          !- Field 111
    Until: 16:00,1,          !- Field 113
    Until: 24:00,1,          !- Field 115
    Through: 24 Jul,         !- Field 117
    For: Weekdays SummerDesignDay, !- Field 118
    Until: 05:00,1,          !- Field 119
    Until: 19:00,1,          !- Field 121
    Until: 24:00,1,          !- Field 123
    For: WinterDesignDay,    !- Field 125
    Until: 24:00,1,          !- Field 126
    For: Weekends,           !- Field 128
    Until: 07:00,1,          !- Field 129
    Until: 16:00,1,          !- Field 131
    Until: 24:00,1,          !- Field 133
    For: Holidays,           !- Field 135
    Until: 07:00,1,          !- Field 136
    Until: 16:00,1,          !- Field 138
    Until: 24:00,1,          !- Field 140
    For: AllOtherDays,       !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 04 Sep,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 07:00,1,          !- Field 147
    Until: 16:00,1,          !- Field 149
    Until: 24:00,1,          !- <none>
    Through: 23 Oct,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,1,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1,          !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,1,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,1;          !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    Ground:Zone4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 16:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,26,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,100,        !- Field 18
    Until: 16:00,26,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,100,        !- Field 25
    Until: 16:00,26,         !- Field 27
    Until: 24:00,100,        !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,100,        !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,100,        !- Field 36
    Until: 16:00,26,         !- Field 38
    Until: 24:00,100,        !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,100,        !- Field 44
    Until: 19:00,26,         !- Field 46
    Until: 24:00,100,        !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,100,        !- Field 51
    Until: 16:00,26,         !- Field 53
    Until: 24:00,100,        !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,100,        !- Field 58
    Until: 16:00,26,         !- Field 60
    Until: 24:00,100,        !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,100,        !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,100,        !- Field 69
    Until: 16:00,26,         !- Field 71
    Until: 24:00,100,        !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,100,        !- Field 77
    Until: 19:00,26,         !- Field 79
    Until: 24:00,100,        !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,100,        !- Field 84
    Until: 16:00,26,         !- Field 86
    Until: 24:00,100,        !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 16:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,100,        !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,100,        !- Field 102
    Until: 16:00,26,         !- Field 104
    Until: 24:00,100,        !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,100,        !- Field 110
    Until: 19:00,26,         !- Field 112
    Until: 24:00,100,        !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,100,        !- Field 117
    Until: 16:00,26,         !- Field 119
    Until: 24:00,100,        !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,100,        !- Field 124
    Until: 16:00,26,         !- Field 126
    Until: 24:00,100,        !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,100,        !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,100,        !- Field 135
    Until: 16:00,26,         !- Field 137
    Until: 24:00,100,        !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,100,        !- Field 143
    Until: 19:00,26,         !- Field 145
    Until: 24:00,100,        !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,100,        !- Field 150
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,100,        !- <none>
    Until: 19:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100,        !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,100,        !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,100,        !- <none>
    Until: 16:00,26,         !- <none>
    Until: 24:00,100;        !- <none>

! Modified schedule: D1_Edu_Toilet_Cool

  Schedule:Compact,
    Ground:Zone4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 16:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 13 Feb,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,0,          !- Field 18
    Until: 16:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 16:00,1,          !- Field 27
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 07:00,0,          !- Field 36
    Until: 16:00,1,          !- Field 38
    Until: 24:00,0,          !- Field 40
    Through: 20 Mar,         !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 05:00,0,          !- Field 44
    Until: 19:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    For: Weekends,           !- Field 50
    Until: 07:00,0,          !- Field 51
    Until: 16:00,1,          !- Field 53
    Until: 24:00,0,          !- Field 55
    For: Holidays,           !- Field 57
    Until: 07:00,0,          !- Field 58
    Until: 16:00,1,          !- Field 60
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 16:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    Through: 29 May,         !- Field 75
    For: Weekdays SummerDesignDay, !- Field 76
    Until: 05:00,0,          !- Field 77
    Until: 19:00,1,          !- Field 79
    Until: 24:00,0,          !- Field 81
    For: Weekends,           !- Field 83
    Until: 07:00,0,          !- Field 84
    Until: 16:00,1,          !- Field 86
    Until: 24:00,0,          !- Field 88
    For: Holidays,           !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 16:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 07:00,0,          !- Field 102
    Until: 16:00,1,          !- Field 104
    Until: 24:00,0,          !- Field 106
    Through: 24 Jul,         !- Field 108
    For: Weekdays SummerDesignDay, !- Field 109
    Until: 05:00,0,          !- Field 110
    Until: 19:00,1,          !- Field 112
    Until: 24:00,0,          !- Field 114
    For: Weekends,           !- Field 116
    Until: 07:00,0,          !- Field 117
    Until: 16:00,1,          !- Field 119
    Until: 24:00,0,          !- Field 121
    For: Holidays,           !- Field 123
    Until: 07:00,0,          !- Field 124
    Until: 16:00,1,          !- Field 126
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 07:00,0,          !- Field 135
    Until: 16:00,1,          !- Field 137
    Until: 24:00,0,          !- Field 139
    Through: 23 Oct,         !- Field 141
    For: Weekdays SummerDesignDay, !- Field 142
    Until: 05:00,0,          !- Field 143
    Until: 19:00,1,          !- Field 145
    Until: 24:00,0,          !- Field 147
    For: Weekends,           !- Field 149
    Until: 07:00,0,          !- Field 150
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 05:00,0,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 07:00,0,          !- <none>
    Until: 16:00,1,          !- <none>
    Until: 24:00,0;          !- <none>

  Sizing:Zone,
    Ground:Zone4,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone4,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone4,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone4,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone4,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_Toilet_Occ;       !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone4 Thermostat, !- Name
    Ground:Zone4,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone4,  !- Name
    Ground:Zone4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone4,            !- Zone Name
    Ground:Zone4 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone4 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone4 Zone,  !- Zone Air Node Name
    Node Ground:Zone4 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone4 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .20319,                  !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone4 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone4,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone4 Inlets,     !- Name
    Node Ground:Zone4 In;    !- Node 1 Name

! Modified schedule: Off 24/7

  Schedule:Compact,
    Ground:Zone1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    Ground:Zone1 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: D1_Edu_Reception_Cool

  Schedule:Compact,
    Ground:Zone1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,100,        !- Field 7
    Until: 17:00,26,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,100,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,100,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,100,        !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,100,        !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,100,        !- Field 28
    Until: 17:00,26,         !- Field 30
    Until: 24:00,100,        !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,100,        !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,100,        !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,100,        !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,100,        !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,100,        !- Field 49
    Until: 17:00,26,         !- Field 51
    Until: 24:00,100,        !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,100,        !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,100,        !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,100,        !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,100,        !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,100,        !- Field 70
    Until: 17:00,26,         !- Field 72
    Until: 24:00,100,        !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,100,        !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,100,        !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,100,        !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,100,        !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,100,        !- Field 91
    Until: 17:00,26,         !- Field 93
    Until: 24:00,100,        !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,100,        !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,100,        !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,100,        !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,100,        !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,100,        !- Field 112
    Until: 17:00,26,         !- Field 114
    Until: 24:00,100,        !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,100,        !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,100,        !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,100,        !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,100;        !- Field 129

! Modified schedule: D1_Edu_Reception_Cool

  Schedule:Compact,
    Ground:Zone1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 17:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,0,          !- Field 28
    Until: 17:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,0,          !- Field 49
    Until: 17:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0,          !- Field 70
    Until: 17:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 17:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 17:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

  Sizing:Zone,
    Ground:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Ground:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Ground:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Ground:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Ground:Zone1,            !- Name
    AirChanges/Hour,         !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    3,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    D1_Edu_Reception_Occ;    !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Ground:Zone1 Thermostat, !- Name
    Ground:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone1,  !- Name
    Ground:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Ground:Zone1,            !- Zone Name
    Ground:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Ground:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone1 Zone,  !- Zone Air Node Name
    Node Ground:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Ground:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Ground:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Ground:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .121287,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Ground:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Ground:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Ground:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Ground:Zone1 Inlets,     !- Name
    Node Ground:Zone1 In;    !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NaturalGas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Mean Air Temperature,daily;

  Output:Variable,*,Zone Mean Radiant Temperature,daily;

  Output:Variable,*,Zone Operative Temperature,daily;

  Output:Variable,*,Zone Air Relative Humidity,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Lights Electricity Rate,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone12#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone12#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone6#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone6#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone10#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone10#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone7#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone7#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone8#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone8#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone9#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone9#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone11#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone11#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone5#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone5#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone1#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Lights Electricity Rate,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone12#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone12#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone6#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone6#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone10#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone10#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone7#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone7#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone8#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone8#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone9#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone9#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone11#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone11#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone5#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone5#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Ground:Zone1#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

