!- Windows Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    0.00000001,               !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),    !- Name
    41.95,                    !- Latitude
    12.5,                     !- Longitude
    1,                        !- Time Zone
    24;                       !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Giu,    !- Name
    6,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    35,                       !- Maximum DryBulb Temperature
    14.6,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101037,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Lug,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    36.1,                     !- Maximum DryBulb Temperature
    15.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    24.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101037,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Ago,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    36.9,                     !- Maximum DryBulb Temperature
    14.9,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101037,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Set,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.2,                     !- Maximum DryBulb Temperature
    13.8,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    21.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101037,                   !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -2.5,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -2.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101037,                   !- Barometric Pressure
    0.5,                      !- Wind Speed
    350,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:SpecialDays,
    Tutti i santi,            !- Name
    1 Nov,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Immacolata,               !- Name
    8 Dec,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Natale,                   !- Name
    23 Dec,                   !- Start Date
    15,                       !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Pasqua,                   !- Name
    14 Apr,                   !- Start Date
    6,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Liberazione,              !- Name
    25 Apr,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Festa del lavoro,         !- Name
    1 May,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Festa della Repubblica,    !- Name
    2 Jun,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Vacanze estive,           !- Name
    8 Jun,                    !- Start Date
    97,                       !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    14.1,                     !- January Ground Temperature
    12.2,                     !- February Ground Temperature
    11.4,                     !- March Ground Temperature
    12.2,                     !- April Ground Temperature
    14.1,                     !- May Ground Temperature
    16.8,                     !- June Ground Temperature
    19.4,                     !- July Ground Temperature
    21.4,                     !- August Ground Temperature
    22.1,                     !- September Ground Temperature
    21.4,                     !- October Ground Temperature
    19.4,                     !- November Ground Temperature
    16.8;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_100_30_30,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    11_0_1_1,                 !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:List,
    1,                        !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    1_100_30_30,              !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    100,                      !- Value 1
    100,                      !- Value 2
    100,                      !- Value 3
    100,                      !- Value 4
    100,                      !- Value 5
    100,                      !- Value 6
    100,                      !- Value 7
    100,                      !- Value 8
    30,                       !- Value 9
    30,                       !- Value 10
    30,                       !- Value 11
    30,                       !- Value 12
    30,                       !- Value 13
    30,                       !- Value 14
    30,                       !- Value 15
    30,                       !- Value 16
    30,                       !- Value 17
    30,                       !- Value 18
    100,                      !- Value 19
    100,                      !- Value 20
    100,                      !- Value 21
    100,                      !- Value 22
    100,                      !- Value 23
    100;                      !- Value 24

Schedule:Day:List,
    1_0_1_1,                  !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Jan,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Feb,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Mar,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Apr,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_May,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Jun,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Jul,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Aug,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Sep,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Oct,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Nov,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling SP Sch_Dec,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Ground:Zone6 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Year,
    8:00 - 18:00 Mon - Sat,    !- Name
    Any number,               !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    8:00 - 18:00 Mon - Sat_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Year,
    Ground:Zone6 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Ground:Zone6 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Ground:Zone6 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Ground:Zone6 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Ground:Zone6 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Ground:Zone6 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Ground:Zone6 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Ground:Zone6 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Ground:Zone6 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Ground:Zone6 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Ground:Zone6 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Ground:Zone6 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Ground:Zone6 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Ground:Zone6 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Ground:Zone6 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Ground:Zone6 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Ground:Zone6 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Ground:Zone6 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Ground:Zone6 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Ground:Zone6 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Ground:Zone6 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Ground:Zone6 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Ground:Zone6 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Ground:Zone6 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Ground:Zone6 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Ground:Zone6 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    D1_Edu_CellOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.75,                     !- Field 14
    Until: 12:00,             !- Field 15
    1,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 16:00,             !- Field 19
    1,                        !- Field 20
    Until: 18:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Holidays,            !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 20 Mar,          !- Field 38
    For: Weekdays SummerDesignDay,    !- Field 39
    Until: 07:00,             !- Field 40
    0,                        !- Field 41
    Until: 08:00,             !- Field 42
    0.1,                      !- Field 43
    Until: 09:00,             !- Field 44
    0.25,                     !- Field 45
    Until: 10:00,             !- Field 46
    0.75,                     !- Field 47
    Until: 12:00,             !- Field 48
    1,                        !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 16:00,             !- Field 52
    1,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Weekends,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: Holidays,            !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 29 May,          !- Field 71
    For: Weekdays SummerDesignDay,    !- Field 72
    Until: 07:00,             !- Field 73
    0,                        !- Field 74
    Until: 08:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 09:00,             !- Field 77
    0.25,                     !- Field 78
    Until: 10:00,             !- Field 79
    0.75,                     !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.5,                      !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    0.5,                      !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    For: Weekends,            !- Field 91
    Until: 24:00,             !- Field 92
    0,                        !- Field 93
    For: Holidays,            !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    Through: 24 Jul,          !- Field 104
    For: Weekdays SummerDesignDay,    !- Field 105
    Until: 07:00,             !- Field 106
    0,                        !- Field 107
    Until: 08:00,             !- Field 108
    0.1,                      !- Field 109
    Until: 09:00,             !- Field 110
    0.25,                     !- Field 111
    Until: 10:00,             !- Field 112
    0.75,                     !- Field 113
    Until: 12:00,             !- Field 114
    1,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.5,                      !- Field 117
    Until: 16:00,             !- Field 118
    1,                        !- Field 119
    Until: 18:00,             !- Field 120
    0.5,                      !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: Weekends,            !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    For: Holidays,            !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 23 Oct,          !- Field 137
    For: Weekdays SummerDesignDay,    !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    0.1,                      !- Field 142
    Until: 09:00,             !- Field 143
    0.25,                     !- Field 144
    Until: 10:00,             !- Field 145
    0.75,                     !- Field 146
    Until: 12:00,             !- Field 147
    1,                        !- Field 148
    Until: 14:00,             !- Field 149
    0.5,                      !- Field 150
    Until: 16:00,             !- Field 151
    1,                        !- Field 152
    Until: 18:00,             !- Field 153
    0.5,                      !- Field 154
    Until: 24:00,             !- Field 155
    0,                        !- Field 156
    For: Weekends,            !- Field 157
    Until: 24:00,             !- Field 158
    0,                        !- Field 159
    For: Holidays,            !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 24:00,             !- Field 168
    0,                        !- Field 169
    Through: 22 Dec,          !- Field 170
    For: Weekdays SummerDesignDay,    !- Field 171
    Until: 07:00,             !- Field 172
    0,                        !- Field 173
    Until: 08:00,             !- Field 174
    0.1,                      !- Field 175
    Until: 09:00,             !- Field 176
    0.25,                     !- Field 177
    Until: 10:00,             !- Field 178
    0.75,                     !- Field 179
    Until: 12:00,             !- Field 180
    1,                        !- Field 181
    Until: 14:00,             !- Field 182
    0.5,                      !- Field 183
    Until: 16:00,             !- Field 184
    1,                        !- Field 185
    Until: 18:00,             !- Field 186
    0.5,                      !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Weekends,            !- Field 190
    Until: 24:00,             !- Field 191
    0,                        !- Field 192
    For: Holidays,            !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 24:00,             !- Field 201
    0;                        !- Field 202

Schedule:Compact,
    D1_Edu_CellOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.04566,                  !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 08:00,             !- Field 7
    0.04566,                  !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0.04566,                  !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0.04566,                  !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0.04566,                  !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0.04566,                  !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.04566,                  !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0.04566,                  !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0.04566,                  !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0.04566,                  !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0.04566,                  !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 08:00,             !- Field 49
    0.04566,                  !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0.04566,                  !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0.04566,                  !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0.04566,                  !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0.04566,                  !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 08:00,             !- Field 70
    0.04566,                  !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0.04566,                  !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0.04566,                  !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0.04566,                  !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0.04566,                  !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 08:00,             !- Field 91
    0.04566,                  !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0.04566,                  !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0.04566,                  !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0.04566,                  !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0.04566,                  !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 08:00,             !- Field 112
    0.04566,                  !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0.04566,                  !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0.04566,                  !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0.04566,                  !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0.04566;                  !- Field 130

Schedule:Compact,
    D1_Edu_CellOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    D1_Edu_Circulation_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 09:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 13:00,             !- Field 7
    1,                        !- Field 8
    Until: 14:00,             !- Field 9
    0.75,                     !- Field 10
    Until: 15:00,             !- Field 11
    1,                        !- Field 12
    Until: 16:00,             !- Field 13
    0.75,                     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    Through: 13 Feb,          !- Field 17
    For: Weekdays SummerDesignDay,    !- Field 18
    Until: 07:00,             !- Field 19
    0,                        !- Field 20
    Until: 08:00,             !- Field 21
    0.25,                     !- Field 22
    Until: 09:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 14:00,             !- Field 27
    0.75,                     !- Field 28
    Until: 17:00,             !- Field 29
    1,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 19:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Weekends,            !- Field 37
    Until: 09:00,             !- Field 38
    0,                        !- Field 39
    Until: 10:00,             !- Field 40
    0.5,                      !- Field 41
    Until: 13:00,             !- Field 42
    1,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.75,                     !- Field 45
    Until: 15:00,             !- Field 46
    1,                        !- Field 47
    Until: 16:00,             !- Field 48
    0.75,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    For: Holidays,            !- Field 52
    Until: 09:00,             !- Field 53
    0,                        !- Field 54
    Until: 10:00,             !- Field 55
    0.5,                      !- Field 56
    Until: 13:00,             !- Field 57
    1,                        !- Field 58
    Until: 14:00,             !- Field 59
    0.75,                     !- Field 60
    Until: 15:00,             !- Field 61
    1,                        !- Field 62
    Until: 16:00,             !- Field 63
    0.75,                     !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    For: WinterDesignDay AllOtherDays,    !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 20 Feb,          !- Field 70
    For: AllDays,             !- Field 71
    Until: 09:00,             !- Field 72
    0,                        !- Field 73
    Until: 10:00,             !- Field 74
    0.5,                      !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    0.75,                     !- Field 79
    Until: 15:00,             !- Field 80
    1,                        !- Field 81
    Until: 16:00,             !- Field 82
    0.75,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    Through: 20 Mar,          !- Field 86
    For: Weekdays SummerDesignDay,    !- Field 87
    Until: 07:00,             !- Field 88
    0,                        !- Field 89
    Until: 08:00,             !- Field 90
    0.25,                     !- Field 91
    Until: 09:00,             !- Field 92
    0.5,                      !- Field 93
    Until: 12:00,             !- Field 94
    1,                        !- Field 95
    Until: 14:00,             !- Field 96
    0.75,                     !- Field 97
    Until: 17:00,             !- Field 98
    1,                        !- Field 99
    Until: 18:00,             !- Field 100
    0.5,                      !- Field 101
    Until: 19:00,             !- Field 102
    0.25,                     !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    For: Weekends,            !- Field 106
    Until: 09:00,             !- Field 107
    0,                        !- Field 108
    Until: 10:00,             !- Field 109
    0.5,                      !- Field 110
    Until: 13:00,             !- Field 111
    1,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.75,                     !- Field 114
    Until: 15:00,             !- Field 115
    1,                        !- Field 116
    Until: 16:00,             !- Field 117
    0.75,                     !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 09:00,             !- Field 122
    0,                        !- Field 123
    Until: 10:00,             !- Field 124
    0.5,                      !- Field 125
    Until: 13:00,             !- Field 126
    1,                        !- Field 127
    Until: 14:00,             !- Field 128
    0.75,                     !- Field 129
    Until: 15:00,             !- Field 130
    1,                        !- Field 131
    Until: 16:00,             !- Field 132
    0.75,                     !- Field 133
    Until: 24:00,             !- Field 134
    0,                        !- Field 135
    For: WinterDesignDay AllOtherDays,    !- Field 136
    Until: 24:00,             !- Field 137
    0,                        !- Field 138
    Through: 03 Apr,          !- Field 139
    For: AllDays,             !- Field 140
    Until: 09:00,             !- Field 141
    0,                        !- Field 142
    Until: 10:00,             !- Field 143
    0.5,                      !- Field 144
    Until: 13:00,             !- Field 145
    1,                        !- Field 146
    Until: 14:00,             !- Field 147
    0.75,                     !- Field 148
    Until: 15:00,             !- Field 149
    1,                        !- Field 150
    Until: 16:00,             !- Field 151
    0.75,                     !- Field 152
    Until: 24:00,             !- Field 153
    0,                        !- Field 154
    Through: 29 May,          !- Field 155
    For: Weekdays SummerDesignDay,    !- Field 156
    Until: 07:00,             !- Field 157
    0,                        !- Field 158
    Until: 08:00,             !- Field 159
    0.25,                     !- Field 160
    Until: 09:00,             !- Field 161
    0.5,                      !- Field 162
    Until: 12:00,             !- Field 163
    1,                        !- Field 164
    Until: 14:00,             !- Field 165
    0.75,                     !- Field 166
    Until: 17:00,             !- Field 167
    1,                        !- Field 168
    Until: 18:00,             !- Field 169
    0.5,                      !- Field 170
    Until: 19:00,             !- Field 171
    0.25,                     !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    For: Weekends,            !- Field 175
    Until: 09:00,             !- Field 176
    0,                        !- Field 177
    Until: 10:00,             !- Field 178
    0.5,                      !- Field 179
    Until: 13:00,             !- Field 180
    1,                        !- Field 181
    Until: 14:00,             !- Field 182
    0.75,                     !- Field 183
    Until: 15:00,             !- Field 184
    1,                        !- Field 185
    Until: 16:00,             !- Field 186
    0.75,                     !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Holidays,            !- Field 190
    Until: 09:00,             !- Field 191
    0,                        !- Field 192
    Until: 10:00,             !- Field 193
    0.5,                      !- Field 194
    Until: 13:00,             !- Field 195
    1,                        !- Field 196
    Until: 14:00,             !- Field 197
    0.75,                     !- Field 198
    Until: 15:00,             !- Field 199
    1,                        !- Field 200
    Until: 16:00,             !- Field 201
    0.75,                     !- Field 202
    Until: 24:00,             !- Field 203
    0,                        !- Field 204
    For: WinterDesignDay AllOtherDays,    !- Field 205
    Until: 24:00,             !- Field 206
    0,                        !- Field 207
    Through: 05 Jun,          !- Field 208
    For: AllDays,             !- Field 209
    Until: 09:00,             !- Field 210
    0,                        !- Field 211
    Until: 10:00,             !- Field 212
    0.5,                      !- Field 213
    Until: 13:00,             !- Field 214
    1,                        !- Field 215
    Until: 14:00,             !- Field 216
    0.75,                     !- Field 217
    Until: 15:00,             !- Field 218
    1,                        !- Field 219
    Until: 16:00,             !- Field 220
    0.75,                     !- Field 221
    Until: 24:00,             !- Field 222
    0,                        !- Field 223
    Through: 24 Jul,          !- Field 224
    For: Weekdays SummerDesignDay,    !- Field 225
    Until: 07:00,             !- Field 226
    0,                        !- Field 227
    Until: 08:00,             !- Field 228
    0.25,                     !- Field 229
    Until: 09:00,             !- Field 230
    0.5,                      !- Field 231
    Until: 12:00,             !- Field 232
    1,                        !- Field 233
    Until: 14:00,             !- Field 234
    0.75,                     !- Field 235
    Until: 17:00,             !- Field 236
    1,                        !- Field 237
    Until: 18:00,             !- Field 238
    0.5,                      !- Field 239
    Until: 19:00,             !- Field 240
    0.25,                     !- Field 241
    Until: 24:00,             !- Field 242
    0,                        !- Field 243
    For: Weekends,            !- Field 244
    Until: 09:00,             !- Field 245
    0,                        !- Field 246
    Until: 10:00,             !- Field 247
    0.5,                      !- Field 248
    Until: 13:00,             !- Field 249
    1,                        !- Field 250
    Until: 14:00,             !- Field 251
    0.75,                     !- Field 252
    Until: 15:00,             !- Field 253
    1,                        !- Field 254
    Until: 16:00,             !- Field 255
    0.75,                     !- Field 256
    Until: 24:00,             !- Field 257
    0,                        !- Field 258
    For: Holidays,            !- Field 259
    Until: 09:00,             !- Field 260
    0,                        !- Field 261
    Until: 10:00,             !- Field 262
    0.5,                      !- Field 263
    Until: 13:00,             !- Field 264
    1,                        !- Field 265
    Until: 14:00,             !- Field 266
    0.75,                     !- Field 267
    Until: 15:00,             !- Field 268
    1,                        !- Field 269
    Until: 16:00,             !- Field 270
    0.75,                     !- Field 271
    Until: 24:00,             !- Field 272
    0,                        !- Field 273
    For: WinterDesignDay AllOtherDays,    !- Field 274
    Until: 24:00,             !- Field 275
    0,                        !- Field 276
    Through: 04 Sep,          !- Field 277
    For: AllDays,             !- Field 278
    Until: 09:00,             !- Field 279
    0,                        !- Field 280
    Until: 10:00,             !- Field 281
    0.5,                      !- Field 282
    Until: 13:00,             !- Field 283
    1,                        !- Field 284
    Until: 14:00,             !- Field 285
    0.75,                     !- Field 286
    Until: 15:00,             !- Field 287
    1,                        !- Field 288
    Until: 16:00,             !- Field 289
    0.75,                     !- Field 290
    Until: 24:00,             !- Field 291
    0,                        !- Field 292
    Through: 23 Oct,          !- Field 293
    For: Weekdays SummerDesignDay,    !- Field 294
    Until: 07:00,             !- Field 295
    0,                        !- Field 296
    Until: 08:00,             !- Field 297
    0.25,                     !- Field 298
    Until: 09:00,             !- Field 299
    0.5,                      !- Field 300
    Until: 12:00,             !- Field 301
    1,                        !- Field 302
    Until: 14:00,             !- Field 303
    0.75,                     !- Field 304
    Until: 17:00,             !- Field 305
    1,                        !- Field 306
    Until: 18:00,             !- Field 307
    0.5,                      !- Field 308
    Until: 19:00,             !- Field 309
    0.25,                     !- Field 310
    Until: 24:00,             !- Field 311
    0,                        !- Field 312
    For: Weekends,            !- Field 313
    Until: 09:00,             !- Field 314
    0,                        !- Field 315
    Until: 10:00,             !- Field 316
    0.5,                      !- Field 317
    Until: 13:00,             !- Field 318
    1,                        !- Field 319
    Until: 14:00,             !- Field 320
    0.75,                     !- Field 321
    Until: 15:00,             !- Field 322
    1,                        !- Field 323
    Until: 16:00,             !- Field 324
    0.75,                     !- Field 325
    Until: 24:00,             !- Field 326
    0,                        !- Field 327
    For: Holidays,            !- Field 328
    Until: 09:00,             !- Field 329
    0,                        !- Field 330
    Until: 10:00,             !- Field 331
    0.5,                      !- Field 332
    Until: 13:00,             !- Field 333
    1,                        !- Field 334
    Until: 14:00,             !- Field 335
    0.75,                     !- Field 336
    Until: 15:00,             !- Field 337
    1,                        !- Field 338
    Until: 16:00,             !- Field 339
    0.75,                     !- Field 340
    Until: 24:00,             !- Field 341
    0,                        !- Field 342
    For: WinterDesignDay AllOtherDays,    !- Field 343
    Until: 24:00,             !- Field 344
    0,                        !- Field 345
    Through: 30 Oct,          !- Field 346
    For: AllDays,             !- Field 347
    Until: 09:00,             !- Field 348
    0,                        !- Field 349
    Until: 10:00,             !- Field 350
    0.5,                      !- Field 351
    Until: 13:00,             !- Field 352
    1,                        !- Field 353
    Until: 14:00,             !- Field 354
    0.75,                     !- Field 355
    Until: 15:00,             !- Field 356
    1,                        !- Field 357
    Until: 16:00,             !- Field 358
    0.75,                     !- Field 359
    Until: 24:00,             !- Field 360
    0,                        !- Field 361
    Through: 22 Dec,          !- Field 362
    For: Weekdays SummerDesignDay,    !- Field 363
    Until: 07:00,             !- Field 364
    0,                        !- Field 365
    Until: 08:00,             !- Field 366
    0.25,                     !- Field 367
    Until: 09:00,             !- Field 368
    0.5,                      !- Field 369
    Until: 12:00,             !- Field 370
    1,                        !- Field 371
    Until: 14:00,             !- Field 372
    0.75,                     !- Field 373
    Until: 17:00,             !- Field 374
    1,                        !- Field 375
    Until: 18:00,             !- Field 376
    0.5,                      !- Field 377
    Until: 19:00,             !- Field 378
    0.25,                     !- Field 379
    Until: 24:00,             !- Field 380
    0,                        !- Field 381
    For: Weekends,            !- Field 382
    Until: 09:00,             !- Field 383
    0,                        !- Field 384
    Until: 10:00,             !- Field 385
    0.5,                      !- Field 386
    Until: 13:00,             !- Field 387
    1,                        !- Field 388
    Until: 14:00,             !- Field 389
    0.75,                     !- Field 390
    Until: 15:00,             !- Field 391
    1,                        !- Field 392
    Until: 16:00,             !- Field 393
    0.75,                     !- Field 394
    Until: 24:00,             !- Field 395
    0,                        !- Field 396
    For: Holidays,            !- Field 397
    Until: 09:00,             !- Field 398
    0,                        !- Field 399
    Until: 10:00,             !- Field 400
    0.5,                      !- Field 401
    Until: 13:00,             !- Field 402
    1,                        !- Field 403
    Until: 14:00,             !- Field 404
    0.75,                     !- Field 405
    Until: 15:00,             !- Field 406
    1,                        !- Field 407
    Until: 16:00,             !- Field 408
    0.75,                     !- Field 409
    Until: 24:00,             !- Field 410
    0,                        !- Field 411
    For: WinterDesignDay AllOtherDays,    !- Field 412
    Until: 24:00,             !- Field 413
    0,                        !- Field 414
    Through: 31 Dec,          !- Field 415
    For: AllDays,             !- Field 416
    Until: 09:00,             !- Field 417
    0,                        !- Field 418
    Until: 10:00,             !- Field 419
    0.5,                      !- Field 420
    Until: 13:00,             !- Field 421
    1,                        !- Field 422
    Until: 14:00,             !- Field 423
    0.75,                     !- Field 424
    Until: 15:00,             !- Field 425
    1,                        !- Field 426
    Until: 16:00,             !- Field 427
    0.75,                     !- Field 428
    Until: 24:00,             !- Field 429
    0;                        !- Field 430

Schedule:Compact,
    D1_Edu_Circulation_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 09:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 07:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 09:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 09:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 09:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 07:00,             !- Field 44
    0,                        !- Field 45
    Until: 19:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 09:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 09:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 09:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 07:00,             !- Field 77
    0,                        !- Field 78
    Until: 19:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 09:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 09:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 09:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 07:00,             !- Field 110
    0,                        !- Field 111
    Until: 19:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 09:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 09:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 07:00,             !- Field 143
    0,                        !- Field 144
    Until: 19:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 09:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 09:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 09:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 07:00,             !- Field 176
    0,                        !- Field 177
    Until: 19:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 09:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 09:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 09:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    D1_Edu_Toilet_Occ,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 09:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 13:00,             !- Field 7
    1,                        !- Field 8
    Until: 14:00,             !- Field 9
    0.75,                     !- Field 10
    Until: 15:00,             !- Field 11
    1,                        !- Field 12
    Until: 16:00,             !- Field 13
    0.75,                     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    Through: 13 Feb,          !- Field 17
    For: Weekdays SummerDesignDay,    !- Field 18
    Until: 07:00,             !- Field 19
    0,                        !- Field 20
    Until: 08:00,             !- Field 21
    0.25,                     !- Field 22
    Until: 09:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 14:00,             !- Field 27
    0.75,                     !- Field 28
    Until: 17:00,             !- Field 29
    1,                        !- Field 30
    Until: 18:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 19:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Weekends,            !- Field 37
    Until: 09:00,             !- Field 38
    0,                        !- Field 39
    Until: 10:00,             !- Field 40
    0.5,                      !- Field 41
    Until: 13:00,             !- Field 42
    1,                        !- Field 43
    Until: 14:00,             !- Field 44
    0.75,                     !- Field 45
    Until: 15:00,             !- Field 46
    1,                        !- Field 47
    Until: 16:00,             !- Field 48
    0.75,                     !- Field 49
    Until: 24:00,             !- Field 50
    0,                        !- Field 51
    For: Holidays,            !- Field 52
    Until: 09:00,             !- Field 53
    0,                        !- Field 54
    Until: 10:00,             !- Field 55
    0.5,                      !- Field 56
    Until: 13:00,             !- Field 57
    1,                        !- Field 58
    Until: 14:00,             !- Field 59
    0.75,                     !- Field 60
    Until: 15:00,             !- Field 61
    1,                        !- Field 62
    Until: 16:00,             !- Field 63
    0.75,                     !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    For: WinterDesignDay AllOtherDays,    !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 20 Feb,          !- Field 70
    For: AllDays,             !- Field 71
    Until: 09:00,             !- Field 72
    0,                        !- Field 73
    Until: 10:00,             !- Field 74
    0.5,                      !- Field 75
    Until: 13:00,             !- Field 76
    1,                        !- Field 77
    Until: 14:00,             !- Field 78
    0.75,                     !- Field 79
    Until: 15:00,             !- Field 80
    1,                        !- Field 81
    Until: 16:00,             !- Field 82
    0.75,                     !- Field 83
    Until: 24:00,             !- Field 84
    0,                        !- Field 85
    Through: 20 Mar,          !- Field 86
    For: Weekdays SummerDesignDay,    !- Field 87
    Until: 07:00,             !- Field 88
    0,                        !- Field 89
    Until: 08:00,             !- Field 90
    0.25,                     !- Field 91
    Until: 09:00,             !- Field 92
    0.5,                      !- Field 93
    Until: 12:00,             !- Field 94
    1,                        !- Field 95
    Until: 14:00,             !- Field 96
    0.75,                     !- Field 97
    Until: 17:00,             !- Field 98
    1,                        !- Field 99
    Until: 18:00,             !- Field 100
    0.5,                      !- Field 101
    Until: 19:00,             !- Field 102
    0.25,                     !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    For: Weekends,            !- Field 106
    Until: 09:00,             !- Field 107
    0,                        !- Field 108
    Until: 10:00,             !- Field 109
    0.5,                      !- Field 110
    Until: 13:00,             !- Field 111
    1,                        !- Field 112
    Until: 14:00,             !- Field 113
    0.75,                     !- Field 114
    Until: 15:00,             !- Field 115
    1,                        !- Field 116
    Until: 16:00,             !- Field 117
    0.75,                     !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 09:00,             !- Field 122
    0,                        !- Field 123
    Until: 10:00,             !- Field 124
    0.5,                      !- Field 125
    Until: 13:00,             !- Field 126
    1,                        !- Field 127
    Until: 14:00,             !- Field 128
    0.75,                     !- Field 129
    Until: 15:00,             !- Field 130
    1,                        !- Field 131
    Until: 16:00,             !- Field 132
    0.75,                     !- Field 133
    Until: 24:00,             !- Field 134
    0,                        !- Field 135
    For: WinterDesignDay AllOtherDays,    !- Field 136
    Until: 24:00,             !- Field 137
    0,                        !- Field 138
    Through: 03 Apr,          !- Field 139
    For: AllDays,             !- Field 140
    Until: 09:00,             !- Field 141
    0,                        !- Field 142
    Until: 10:00,             !- Field 143
    0.5,                      !- Field 144
    Until: 13:00,             !- Field 145
    1,                        !- Field 146
    Until: 14:00,             !- Field 147
    0.75,                     !- Field 148
    Until: 15:00,             !- Field 149
    1,                        !- Field 150
    Until: 16:00,             !- Field 151
    0.75,                     !- Field 152
    Until: 24:00,             !- Field 153
    0,                        !- Field 154
    Through: 29 May,          !- Field 155
    For: Weekdays SummerDesignDay,    !- Field 156
    Until: 07:00,             !- Field 157
    0,                        !- Field 158
    Until: 08:00,             !- Field 159
    0.25,                     !- Field 160
    Until: 09:00,             !- Field 161
    0.5,                      !- Field 162
    Until: 12:00,             !- Field 163
    1,                        !- Field 164
    Until: 14:00,             !- Field 165
    0.75,                     !- Field 166
    Until: 17:00,             !- Field 167
    1,                        !- Field 168
    Until: 18:00,             !- Field 169
    0.5,                      !- Field 170
    Until: 19:00,             !- Field 171
    0.25,                     !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    For: Weekends,            !- Field 175
    Until: 09:00,             !- Field 176
    0,                        !- Field 177
    Until: 10:00,             !- Field 178
    0.5,                      !- Field 179
    Until: 13:00,             !- Field 180
    1,                        !- Field 181
    Until: 14:00,             !- Field 182
    0.75,                     !- Field 183
    Until: 15:00,             !- Field 184
    1,                        !- Field 185
    Until: 16:00,             !- Field 186
    0.75,                     !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Holidays,            !- Field 190
    Until: 09:00,             !- Field 191
    0,                        !- Field 192
    Until: 10:00,             !- Field 193
    0.5,                      !- Field 194
    Until: 13:00,             !- Field 195
    1,                        !- Field 196
    Until: 14:00,             !- Field 197
    0.75,                     !- Field 198
    Until: 15:00,             !- Field 199
    1,                        !- Field 200
    Until: 16:00,             !- Field 201
    0.75,                     !- Field 202
    Until: 24:00,             !- Field 203
    0,                        !- Field 204
    For: WinterDesignDay AllOtherDays,    !- Field 205
    Until: 24:00,             !- Field 206
    0,                        !- Field 207
    Through: 05 Jun,          !- Field 208
    For: AllDays,             !- Field 209
    Until: 09:00,             !- Field 210
    0,                        !- Field 211
    Until: 10:00,             !- Field 212
    0.5,                      !- Field 213
    Until: 13:00,             !- Field 214
    1,                        !- Field 215
    Until: 14:00,             !- Field 216
    0.75,                     !- Field 217
    Until: 15:00,             !- Field 218
    1,                        !- Field 219
    Until: 16:00,             !- Field 220
    0.75,                     !- Field 221
    Until: 24:00,             !- Field 222
    0,                        !- Field 223
    Through: 24 Jul,          !- Field 224
    For: Weekdays SummerDesignDay,    !- Field 225
    Until: 07:00,             !- Field 226
    0,                        !- Field 227
    Until: 08:00,             !- Field 228
    0.25,                     !- Field 229
    Until: 09:00,             !- Field 230
    0.5,                      !- Field 231
    Until: 12:00,             !- Field 232
    1,                        !- Field 233
    Until: 14:00,             !- Field 234
    0.75,                     !- Field 235
    Until: 17:00,             !- Field 236
    1,                        !- Field 237
    Until: 18:00,             !- Field 238
    0.5,                      !- Field 239
    Until: 19:00,             !- Field 240
    0.25,                     !- Field 241
    Until: 24:00,             !- Field 242
    0,                        !- Field 243
    For: Weekends,            !- Field 244
    Until: 09:00,             !- Field 245
    0,                        !- Field 246
    Until: 10:00,             !- Field 247
    0.5,                      !- Field 248
    Until: 13:00,             !- Field 249
    1,                        !- Field 250
    Until: 14:00,             !- Field 251
    0.75,                     !- Field 252
    Until: 15:00,             !- Field 253
    1,                        !- Field 254
    Until: 16:00,             !- Field 255
    0.75,                     !- Field 256
    Until: 24:00,             !- Field 257
    0,                        !- Field 258
    For: Holidays,            !- Field 259
    Until: 09:00,             !- Field 260
    0,                        !- Field 261
    Until: 10:00,             !- Field 262
    0.5,                      !- Field 263
    Until: 13:00,             !- Field 264
    1,                        !- Field 265
    Until: 14:00,             !- Field 266
    0.75,                     !- Field 267
    Until: 15:00,             !- Field 268
    1,                        !- Field 269
    Until: 16:00,             !- Field 270
    0.75,                     !- Field 271
    Until: 24:00,             !- Field 272
    0,                        !- Field 273
    For: WinterDesignDay AllOtherDays,    !- Field 274
    Until: 24:00,             !- Field 275
    0,                        !- Field 276
    Through: 04 Sep,          !- Field 277
    For: AllDays,             !- Field 278
    Until: 09:00,             !- Field 279
    0,                        !- Field 280
    Until: 10:00,             !- Field 281
    0.5,                      !- Field 282
    Until: 13:00,             !- Field 283
    1,                        !- Field 284
    Until: 14:00,             !- Field 285
    0.75,                     !- Field 286
    Until: 15:00,             !- Field 287
    1,                        !- Field 288
    Until: 16:00,             !- Field 289
    0.75,                     !- Field 290
    Until: 24:00,             !- Field 291
    0,                        !- Field 292
    Through: 23 Oct,          !- Field 293
    For: Weekdays SummerDesignDay,    !- Field 294
    Until: 07:00,             !- Field 295
    0,                        !- Field 296
    Until: 08:00,             !- Field 297
    0.25,                     !- Field 298
    Until: 09:00,             !- Field 299
    0.5,                      !- Field 300
    Until: 12:00,             !- Field 301
    1,                        !- Field 302
    Until: 14:00,             !- Field 303
    0.75,                     !- Field 304
    Until: 17:00,             !- Field 305
    1,                        !- Field 306
    Until: 18:00,             !- Field 307
    0.5,                      !- Field 308
    Until: 19:00,             !- Field 309
    0.25,                     !- Field 310
    Until: 24:00,             !- Field 311
    0,                        !- Field 312
    For: Weekends,            !- Field 313
    Until: 09:00,             !- Field 314
    0,                        !- Field 315
    Until: 10:00,             !- Field 316
    0.5,                      !- Field 317
    Until: 13:00,             !- Field 318
    1,                        !- Field 319
    Until: 14:00,             !- Field 320
    0.75,                     !- Field 321
    Until: 15:00,             !- Field 322
    1,                        !- Field 323
    Until: 16:00,             !- Field 324
    0.75,                     !- Field 325
    Until: 24:00,             !- Field 326
    0,                        !- Field 327
    For: Holidays,            !- Field 328
    Until: 09:00,             !- Field 329
    0,                        !- Field 330
    Until: 10:00,             !- Field 331
    0.5,                      !- Field 332
    Until: 13:00,             !- Field 333
    1,                        !- Field 334
    Until: 14:00,             !- Field 335
    0.75,                     !- Field 336
    Until: 15:00,             !- Field 337
    1,                        !- Field 338
    Until: 16:00,             !- Field 339
    0.75,                     !- Field 340
    Until: 24:00,             !- Field 341
    0,                        !- Field 342
    For: WinterDesignDay AllOtherDays,    !- Field 343
    Until: 24:00,             !- Field 344
    0,                        !- Field 345
    Through: 30 Oct,          !- Field 346
    For: AllDays,             !- Field 347
    Until: 09:00,             !- Field 348
    0,                        !- Field 349
    Until: 10:00,             !- Field 350
    0.5,                      !- Field 351
    Until: 13:00,             !- Field 352
    1,                        !- Field 353
    Until: 14:00,             !- Field 354
    0.75,                     !- Field 355
    Until: 15:00,             !- Field 356
    1,                        !- Field 357
    Until: 16:00,             !- Field 358
    0.75,                     !- Field 359
    Until: 24:00,             !- Field 360
    0,                        !- Field 361
    Through: 22 Dec,          !- Field 362
    For: Weekdays SummerDesignDay,    !- Field 363
    Until: 07:00,             !- Field 364
    0,                        !- Field 365
    Until: 08:00,             !- Field 366
    0.25,                     !- Field 367
    Until: 09:00,             !- Field 368
    0.5,                      !- Field 369
    Until: 12:00,             !- Field 370
    1,                        !- Field 371
    Until: 14:00,             !- Field 372
    0.75,                     !- Field 373
    Until: 17:00,             !- Field 374
    1,                        !- Field 375
    Until: 18:00,             !- Field 376
    0.5,                      !- Field 377
    Until: 19:00,             !- Field 378
    0.25,                     !- Field 379
    Until: 24:00,             !- Field 380
    0,                        !- Field 381
    For: Weekends,            !- Field 382
    Until: 09:00,             !- Field 383
    0,                        !- Field 384
    Until: 10:00,             !- Field 385
    0.5,                      !- Field 386
    Until: 13:00,             !- Field 387
    1,                        !- Field 388
    Until: 14:00,             !- Field 389
    0.75,                     !- Field 390
    Until: 15:00,             !- Field 391
    1,                        !- Field 392
    Until: 16:00,             !- Field 393
    0.75,                     !- Field 394
    Until: 24:00,             !- Field 395
    0,                        !- Field 396
    For: Holidays,            !- Field 397
    Until: 09:00,             !- Field 398
    0,                        !- Field 399
    Until: 10:00,             !- Field 400
    0.5,                      !- Field 401
    Until: 13:00,             !- Field 402
    1,                        !- Field 403
    Until: 14:00,             !- Field 404
    0.75,                     !- Field 405
    Until: 15:00,             !- Field 406
    1,                        !- Field 407
    Until: 16:00,             !- Field 408
    0.75,                     !- Field 409
    Until: 24:00,             !- Field 410
    0,                        !- Field 411
    For: WinterDesignDay AllOtherDays,    !- Field 412
    Until: 24:00,             !- Field 413
    0,                        !- Field 414
    Through: 31 Dec,          !- Field 415
    For: AllDays,             !- Field 416
    Until: 09:00,             !- Field 417
    0,                        !- Field 418
    Until: 10:00,             !- Field 419
    0.5,                      !- Field 420
    Until: 13:00,             !- Field 421
    1,                        !- Field 422
    Until: 14:00,             !- Field 423
    0.75,                     !- Field 424
    Until: 15:00,             !- Field 425
    1,                        !- Field 426
    Until: 16:00,             !- Field 427
    0.75,                     !- Field 428
    Until: 24:00,             !- Field 429
    0;                        !- Field 430

Schedule:Compact,
    D1_Edu_Toilet_Light,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 09:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 07:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 09:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 09:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 09:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 07:00,             !- Field 44
    0,                        !- Field 45
    Until: 19:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 09:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 09:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 09:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 07:00,             !- Field 77
    0,                        !- Field 78
    Until: 19:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 09:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 09:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 09:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 07:00,             !- Field 110
    0,                        !- Field 111
    Until: 19:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 09:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 09:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 09:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 07:00,             !- Field 143
    0,                        !- Field 144
    Until: 19:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 09:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 09:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 09:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 07:00,             !- Field 176
    0,                        !- Field 177
    Until: 19:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 09:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 09:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 09:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    D1_Edu_Reception_Occ,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 17:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 09:00,             !- Field 28
    0,                        !- Field 29
    Until: 17:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 09:00,             !- Field 49
    0,                        !- Field 50
    Until: 17:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 09:00,             !- Field 70
    0,                        !- Field 71
    Until: 17:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 09:00,             !- Field 91
    0,                        !- Field 92
    Until: 17:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 09:00,             !- Field 112
    0,                        !- Field 113
    Until: 17:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    D1_Edu_Reception_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.04469,                  !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0.04469,                  !- Field 8
    Until: 17:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0.04469,                  !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0.04469,                  !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0.04469,                  !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0.04469,                  !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 09:00,             !- Field 28
    0.04469,                  !- Field 29
    Until: 17:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0.04469,                  !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0.04469,                  !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0.04469,                  !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0.04469,                  !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 09:00,             !- Field 49
    0.04469,                  !- Field 50
    Until: 17:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0.04469,                  !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0.04469,                  !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0.04469,                  !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0.04469,                  !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 09:00,             !- Field 70
    0.04469,                  !- Field 71
    Until: 17:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0.04469,                  !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0.04469,                  !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0.04469,                  !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0.04469,                  !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 09:00,             !- Field 91
    0.04469,                  !- Field 92
    Until: 17:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0.04469,                  !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0.04469,                  !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0.04469,                  !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0.04469,                  !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 09:00,             !- Field 112
    0.04469,                  !- Field 113
    Until: 17:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0.04469,                  !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0.04469,                  !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0.04469,                  !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0.04469;                  !- Field 130

Schedule:Compact,
    D1_Edu_Reception_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 17:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 09:00,             !- Field 28
    0,                        !- Field 29
    Until: 17:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 09:00,             !- Field 49
    0,                        !- Field 50
    Until: 17:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 09:00,             !- Field 70
    0,                        !- Field 71
    Until: 17:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 09:00,             !- Field 91
    0,                        !- Field 92
    Until: 17:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 09:00,             !- Field 112
    0,                        !- Field 113
    Until: 17:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    D1_Edu_ClassRm_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 21:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0.05,                     !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0.05,                     !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0.05,                     !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0.05,                     !- Field 29
    Until: 21:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0.05,                     !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0.05,                     !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0.05,                     !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0.05,                     !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0.05,                     !- Field 50
    Until: 21:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0.05,                     !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0.05,                     !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0.05,                     !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0.05,                     !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0.05,                     !- Field 71
    Until: 21:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0.05,                     !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0.05,                     !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0.05,                     !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0.05,                     !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0.05,                     !- Field 92
    Until: 21:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0.05,                     !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0.05,                     !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0.05,                     !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0.05,                     !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0.05,                     !- Field 113
    Until: 21:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0.05,                     !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0.05,                     !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0.05,                     !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0.05;                     !- Field 130

Schedule:Compact,
    D1_Edu_ClassRm_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    D1_Edu_ClassRm_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.75,                     !- Field 14
    Until: 12:00,             !- Field 15
    1,                        !- Field 16
    Until: 14:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 16:00,             !- Field 19
    1,                        !- Field 20
    Until: 18:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Holidays,            !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 24:00,             !- Field 36
    0,                        !- Field 37
    Through: 20 Mar,          !- Field 38
    For: Weekdays SummerDesignDay,    !- Field 39
    Until: 07:00,             !- Field 40
    0,                        !- Field 41
    Until: 08:00,             !- Field 42
    0.1,                      !- Field 43
    Until: 09:00,             !- Field 44
    0.25,                     !- Field 45
    Until: 10:00,             !- Field 46
    0.75,                     !- Field 47
    Until: 12:00,             !- Field 48
    1,                        !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 16:00,             !- Field 52
    1,                        !- Field 53
    Until: 18:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Weekends,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: Holidays,            !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 24:00,             !- Field 69
    0,                        !- Field 70
    Through: 29 May,          !- Field 71
    For: Weekdays SummerDesignDay,    !- Field 72
    Until: 07:00,             !- Field 73
    0,                        !- Field 74
    Until: 08:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 09:00,             !- Field 77
    0.25,                     !- Field 78
    Until: 10:00,             !- Field 79
    0.75,                     !- Field 80
    Until: 12:00,             !- Field 81
    1,                        !- Field 82
    Until: 14:00,             !- Field 83
    0.5,                      !- Field 84
    Until: 16:00,             !- Field 85
    1,                        !- Field 86
    Until: 18:00,             !- Field 87
    0.5,                      !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    For: Weekends,            !- Field 91
    Until: 24:00,             !- Field 92
    0,                        !- Field 93
    For: Holidays,            !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 24:00,             !- Field 102
    0,                        !- Field 103
    Through: 24 Jul,          !- Field 104
    For: Weekdays SummerDesignDay,    !- Field 105
    Until: 07:00,             !- Field 106
    0,                        !- Field 107
    Until: 08:00,             !- Field 108
    0.1,                      !- Field 109
    Until: 09:00,             !- Field 110
    0.25,                     !- Field 111
    Until: 10:00,             !- Field 112
    0.75,                     !- Field 113
    Until: 12:00,             !- Field 114
    1,                        !- Field 115
    Until: 14:00,             !- Field 116
    0.5,                      !- Field 117
    Until: 16:00,             !- Field 118
    1,                        !- Field 119
    Until: 18:00,             !- Field 120
    0.5,                      !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: Weekends,            !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    For: Holidays,            !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    0,                        !- Field 136
    Through: 23 Oct,          !- Field 137
    For: Weekdays SummerDesignDay,    !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    0.1,                      !- Field 142
    Until: 09:00,             !- Field 143
    0.25,                     !- Field 144
    Until: 10:00,             !- Field 145
    0.75,                     !- Field 146
    Until: 12:00,             !- Field 147
    1,                        !- Field 148
    Until: 14:00,             !- Field 149
    0.5,                      !- Field 150
    Until: 16:00,             !- Field 151
    1,                        !- Field 152
    Until: 18:00,             !- Field 153
    0.5,                      !- Field 154
    Until: 24:00,             !- Field 155
    0,                        !- Field 156
    For: Weekends,            !- Field 157
    Until: 24:00,             !- Field 158
    0,                        !- Field 159
    For: Holidays,            !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 24:00,             !- Field 168
    0,                        !- Field 169
    Through: 22 Dec,          !- Field 170
    For: Weekdays SummerDesignDay,    !- Field 171
    Until: 07:00,             !- Field 172
    0,                        !- Field 173
    Until: 08:00,             !- Field 174
    0.1,                      !- Field 175
    Until: 09:00,             !- Field 176
    0.25,                     !- Field 177
    Until: 10:00,             !- Field 178
    0.75,                     !- Field 179
    Until: 12:00,             !- Field 180
    1,                        !- Field 181
    Until: 14:00,             !- Field 182
    0.5,                      !- Field 183
    Until: 16:00,             !- Field 184
    1,                        !- Field 185
    Until: 18:00,             !- Field 186
    0.5,                      !- Field 187
    Until: 24:00,             !- Field 188
    0,                        !- Field 189
    For: Weekends,            !- Field 190
    Until: 24:00,             !- Field 191
    0,                        !- Field 192
    For: Holidays,            !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 24:00,             !- Field 201
    0;                        !- Field 202

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

Schedule:Compact,
    __Media initial modification,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 11 Jun,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 14:00,             !- Field 11
    1,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.1,                      !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 24:00,             !- Field 18
    0,                        !- Field 19
    For: Holidays,            !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 12 Sep,          !- Field 26
    For: AllDays,             !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    Through: 22 Dec,          !- Field 30
    For: Weekdays SummerDesignDay,    !- Field 31
    Until: 07:00,             !- Field 32
    0,                        !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 14:00,             !- Field 36
    1,                        !- Field 37
    Until: 18:00,             !- Field 38
    0.1,                      !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    For: Weekends,            !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    For: Holidays,            !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: WinterDesignDay AllOtherDays,    !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 31 Dec,          !- Field 51
    For: AllDays,             !- Field 52
    Until: 24:00,             !- Field 53
    0;                        !- Field 54

Schedule:Compact,
    ___D1_Edu_Circulation_Occ tentativo,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 11 Jun,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 08:00,             !- Field 9
    1,                        !- Field 10
    Until: 09:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 14:00,             !- Field 15
    1,                        !- Field 16
    Until: 17:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.25,                     !- Field 20
    Until: 19:00,             !- Field 21
    0,                        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    For: Weekends,            !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Holidays,            !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 31 Jul,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 09:00,             !- Field 36
    0,                        !- Field 37
    Until: 10:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 13:00,             !- Field 40
    0.5,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 15:00,             !- Field 44
    0.25,                     !- Field 45
    Until: 16:00,             !- Field 46
    0.25,                     !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 1 Sep,           !- Field 50
    For: AllDays,             !- Field 51
    Until: 24:00,             !- Field 52
    0,                        !- Field 53
    Through: 12 Sep,          !- Field 54
    For: AllDays,             !- Field 55
    Until: 09:00,             !- Field 56
    0,                        !- Field 57
    Until: 10:00,             !- Field 58
    0.25,                     !- Field 59
    Until: 13:00,             !- Field 60
    0.5,                      !- Field 61
    Until: 14:00,             !- Field 62
    0.25,                     !- Field 63
    Until: 15:00,             !- Field 64
    0.25,                     !- Field 65
    Until: 16:00,             !- Field 66
    0.25,                     !- Field 67
    Until: 24:00,             !- Field 68
    0,                        !- Field 69
    Through: 22 Dec,          !- Field 70
    For: Weekdays SummerDesignDay,    !- Field 71
    Until: 07:00,             !- Field 72
    0,                        !- Field 73
    Until: 08:00,             !- Field 74
    1,                        !- Field 75
    Until: 09:00,             !- Field 76
    0.5,                      !- Field 77
    Until: 12:00,             !- Field 78
    0.5,                      !- Field 79
    Until: 14:00,             !- Field 80
    1,                        !- Field 81
    Until: 17:00,             !- Field 82
    0.25,                     !- Field 83
    Until: 18:00,             !- Field 84
    0.25,                     !- Field 85
    Until: 19:00,             !- Field 86
    0,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Weekends,            !- Field 90
    Until: 24:00,             !- Field 91
    0,                        !- Field 92
    For: Holidays,            !- Field 93
    Until: 24:00,             !- Field 94
    0,                        !- Field 95
    For: WinterDesignDay AllOtherDays,    !- Field 96
    Until: 24:00,             !- Field 97
    0,                        !- Field 98
    Through: 31 Dec,          !- Field 99
    For: AllDays,             !- Field 100
    Until: 24:00,             !- Field 101
    0;                        !- Field 102

Schedule:Compact,
    Activity Schedule 938184,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938184,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938205,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938205,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938226,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938226,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938235,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938235,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938242,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938242,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938249,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938249,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938257,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 938257,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938264,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 938264,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938272,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938272,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938279,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938279,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 938290,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 938290,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 52,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Ground:Zone12 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    17.5,                     !- Field 4
    Until: 16:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    17.5,                     !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    17.5,                     !- Field 12
    Until: 19:00,             !- Field 13
    20,                       !- Field 14
    Until: 24:00,             !- Field 15
    17.5,                     !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    20,                       !- Field 19
    For: Weekends,            !- Field 20
    Until: 07:00,             !- Field 21
    17.5,                     !- Field 22
    Until: 16:00,             !- Field 23
    20,                       !- Field 24
    Until: 24:00,             !- Field 25
    17.5,                     !- Field 26
    For: Holidays,            !- Field 27
    Until: 07:00,             !- Field 28
    17.5,                     !- Field 29
    Until: 16:00,             !- Field 30
    20,                       !- Field 31
    Until: 24:00,             !- Field 32
    17.5,                     !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    -50,                      !- Field 36
    Through: 20 Feb,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 07:00,             !- Field 39
    17.5,                     !- Field 40
    Until: 16:00,             !- Field 41
    20,                       !- Field 42
    Until: 24:00,             !- Field 43
    17.5,                     !- Field 44
    Through: 20 Mar,          !- Field 45
    For: Weekdays SummerDesignDay,    !- Field 46
    Until: 05:00,             !- Field 47
    17.5,                     !- Field 48
    Until: 19:00,             !- Field 49
    20,                       !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    For: WinterDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    20,                       !- Field 55
    For: Weekends,            !- Field 56
    Until: 07:00,             !- Field 57
    17.5,                     !- Field 58
    Until: 16:00,             !- Field 59
    20,                       !- Field 60
    Until: 24:00,             !- Field 61
    17.5,                     !- Field 62
    For: Holidays,            !- Field 63
    Until: 07:00,             !- Field 64
    17.5,                     !- Field 65
    Until: 16:00,             !- Field 66
    20,                       !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 03 Apr,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 07:00,             !- Field 75
    17.5,                     !- Field 76
    Until: 16:00,             !- Field 77
    20,                       !- Field 78
    Until: 24:00,             !- Field 79
    17.5,                     !- Field 80
    Through: 29 May,          !- Field 81
    For: Weekdays SummerDesignDay,    !- Field 82
    Until: 05:00,             !- Field 83
    17.5,                     !- Field 84
    Until: 19:00,             !- Field 85
    20,                       !- Field 86
    Until: 24:00,             !- Field 87
    17.5,                     !- Field 88
    For: WinterDesignDay,     !- Field 89
    Until: 24:00,             !- Field 90
    20,                       !- Field 91
    For: Weekends,            !- Field 92
    Until: 07:00,             !- Field 93
    17.5,                     !- Field 94
    Until: 16:00,             !- Field 95
    20,                       !- Field 96
    Until: 24:00,             !- Field 97
    17.5,                     !- Field 98
    For: Holidays,            !- Field 99
    Until: 07:00,             !- Field 100
    17.5,                     !- Field 101
    Until: 16:00,             !- Field 102
    20,                       !- Field 103
    Until: 24:00,             !- Field 104
    17.5,                     !- Field 105
    For: AllOtherDays,        !- Field 106
    Until: 24:00,             !- Field 107
    -50,                      !- Field 108
    Through: 05 Jun,          !- Field 109
    For: AllDays,             !- Field 110
    Until: 07:00,             !- Field 111
    17.5,                     !- Field 112
    Until: 16:00,             !- Field 113
    20,                       !- Field 114
    Until: 24:00,             !- Field 115
    17.5,                     !- Field 116
    Through: 24 Jul,          !- Field 117
    For: Weekdays SummerDesignDay,    !- Field 118
    Until: 05:00,             !- Field 119
    17.5,                     !- Field 120
    Until: 19:00,             !- Field 121
    20,                       !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    For: WinterDesignDay,     !- Field 125
    Until: 24:00,             !- Field 126
    20,                       !- Field 127
    For: Weekends,            !- Field 128
    Until: 07:00,             !- Field 129
    17.5,                     !- Field 130
    Until: 16:00,             !- Field 131
    20,                       !- Field 132
    Until: 24:00,             !- Field 133
    17.5,                     !- Field 134
    For: Holidays,            !- Field 135
    Until: 07:00,             !- Field 136
    17.5,                     !- Field 137
    Until: 16:00,             !- Field 138
    20,                       !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 04 Sep,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 07:00,             !- Field 147
    17.5,                     !- Field 148
    Until: 16:00,             !- Field 149
    20,                       !- Field 150
    Until: 24:00,             !- Field 151
    17.5,                     !- Field 152
    Through: 23 Oct,          !- Field 153
    For: Weekdays SummerDesignDay,    !- Field 154
    Until: 05:00,             !- Field 155
    17.5,                     !- Field 156
    Until: 19:00,             !- Field 157
    20,                       !- Field 158
    Until: 24:00,             !- Field 159
    17.5,                     !- Field 160
    For: WinterDesignDay,     !- Field 161
    Until: 24:00,             !- Field 162
    20,                       !- Field 163
    For: Weekends,            !- Field 164
    Until: 07:00,             !- Field 165
    17.5,                     !- Field 166
    Until: 16:00,             !- Field 167
    20,                       !- Field 168
    Until: 24:00,             !- Field 169
    17.5,                     !- Field 170
    For: Holidays,            !- Field 171
    Until: 07:00,             !- Field 172
    17.5,                     !- Field 173
    Until: 16:00,             !- Field 174
    20,                       !- Field 175
    Until: 24:00,             !- Field 176
    17.5,                     !- Field 177
    For: AllOtherDays,        !- Field 178
    Until: 24:00,             !- Field 179
    -50,                      !- Field 180
    Through: 30 Oct,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 07:00,             !- Field 183
    17.5,                     !- Field 184
    Until: 16:00,             !- Field 185
    20,                       !- Field 186
    Until: 24:00,             !- Field 187
    17.5,                     !- Field 188
    Through: 22 Dec,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 05:00,             !- Field 191
    17.5,                     !- Field 192
    Until: 19:00,             !- Field 193
    20,                       !- Field 194
    Until: 24:00,             !- Field 195
    17.5,                     !- Field 196
    For: WinterDesignDay,     !- Field 197
    Until: 24:00,             !- Field 198
    20,                       !- Field 199
    For: Weekends,            !- Field 200
    Until: 07:00,             !- Field 201
    17.5,                     !- Field 202
    Until: 16:00,             !- Field 203
    20,                       !- Field 204
    Until: 24:00,             !- Field 205
    17.5,                     !- Field 206
    For: Holidays,            !- Field 207
    Until: 07:00,             !- Field 208
    17.5,                     !- Field 209
    Until: 16:00,             !- Field 210
    20,                       !- Field 211
    Until: 24:00,             !- Field 212
    17.5,                     !- Field 213
    For: AllOtherDays,        !- Field 214
    Until: 24:00,             !- Field 215
    -50,                      !- Field 216
    Through: 31 Dec,          !- Field 217
    For: AllDays,             !- Field 218
    Until: 07:00,             !- Field 219
    17.5,                     !- Field 220
    Until: 16:00,             !- Field 221
    20,                       !- Field 222
    Until: 24:00,             !- Field 223
    17.5;                     !- Field 224

Schedule:Compact,
    Ground:Zone12 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: Weekends,            !- Field 20
    Until: 07:00,             !- Field 21
    1,                        !- Field 22
    Until: 16:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    1,                        !- Field 26
    For: Holidays,            !- Field 27
    Until: 07:00,             !- Field 28
    1,                        !- Field 29
    Until: 16:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    1,                        !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 20 Feb,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 07:00,             !- Field 39
    1,                        !- Field 40
    Until: 16:00,             !- Field 41
    1,                        !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    Through: 20 Mar,          !- Field 45
    For: Weekdays SummerDesignDay,    !- Field 46
    Until: 05:00,             !- Field 47
    1,                        !- Field 48
    Until: 19:00,             !- Field 49
    1,                        !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    For: WinterDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    1,                        !- Field 55
    For: Weekends,            !- Field 56
    Until: 07:00,             !- Field 57
    1,                        !- Field 58
    Until: 16:00,             !- Field 59
    1,                        !- Field 60
    Until: 24:00,             !- Field 61
    1,                        !- Field 62
    For: Holidays,            !- Field 63
    Until: 07:00,             !- Field 64
    1,                        !- Field 65
    Until: 16:00,             !- Field 66
    1,                        !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 03 Apr,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 07:00,             !- Field 75
    1,                        !- Field 76
    Until: 16:00,             !- Field 77
    1,                        !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 29 May,          !- Field 81
    For: Weekdays SummerDesignDay,    !- Field 82
    Until: 05:00,             !- Field 83
    1,                        !- Field 84
    Until: 19:00,             !- Field 85
    1,                        !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    For: WinterDesignDay,     !- Field 89
    Until: 24:00,             !- Field 90
    1,                        !- Field 91
    For: Weekends,            !- Field 92
    Until: 07:00,             !- Field 93
    1,                        !- Field 94
    Until: 16:00,             !- Field 95
    1,                        !- Field 96
    Until: 24:00,             !- Field 97
    1,                        !- Field 98
    For: Holidays,            !- Field 99
    Until: 07:00,             !- Field 100
    1,                        !- Field 101
    Until: 16:00,             !- Field 102
    1,                        !- Field 103
    Until: 24:00,             !- Field 104
    1,                        !- Field 105
    For: AllOtherDays,        !- Field 106
    Until: 24:00,             !- Field 107
    0,                        !- Field 108
    Through: 05 Jun,          !- Field 109
    For: AllDays,             !- Field 110
    Until: 07:00,             !- Field 111
    1,                        !- Field 112
    Until: 16:00,             !- Field 113
    1,                        !- Field 114
    Until: 24:00,             !- Field 115
    1,                        !- Field 116
    Through: 24 Jul,          !- Field 117
    For: Weekdays SummerDesignDay,    !- Field 118
    Until: 05:00,             !- Field 119
    1,                        !- Field 120
    Until: 19:00,             !- Field 121
    1,                        !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    For: WinterDesignDay,     !- Field 125
    Until: 24:00,             !- Field 126
    1,                        !- Field 127
    For: Weekends,            !- Field 128
    Until: 07:00,             !- Field 129
    1,                        !- Field 130
    Until: 16:00,             !- Field 131
    1,                        !- Field 132
    Until: 24:00,             !- Field 133
    1,                        !- Field 134
    For: Holidays,            !- Field 135
    Until: 07:00,             !- Field 136
    1,                        !- Field 137
    Until: 16:00,             !- Field 138
    1,                        !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 04 Sep,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 07:00,             !- Field 147
    1,                        !- Field 148
    Until: 16:00,             !- Field 149
    1,                        !- Field 150
    Until: 24:00,             !- Field 151
    1,                        !- Field 152
    Through: 23 Oct,          !- Field 153
    For: Weekdays SummerDesignDay,    !- Field 154
    Until: 05:00,             !- Field 155
    1,                        !- Field 156
    Until: 19:00,             !- Field 157
    1,                        !- Field 158
    Until: 24:00,             !- Field 159
    1,                        !- Field 160
    For: WinterDesignDay,     !- Field 161
    Until: 24:00,             !- Field 162
    1,                        !- Field 163
    For: Weekends,            !- Field 164
    Until: 07:00,             !- Field 165
    1,                        !- Field 166
    Until: 16:00,             !- Field 167
    1,                        !- Field 168
    Until: 24:00,             !- Field 169
    1,                        !- Field 170
    For: Holidays,            !- Field 171
    Until: 07:00,             !- Field 172
    1,                        !- Field 173
    Until: 16:00,             !- Field 174
    1,                        !- Field 175
    Until: 24:00,             !- Field 176
    1,                        !- Field 177
    For: AllOtherDays,        !- Field 178
    Until: 24:00,             !- Field 179
    0,                        !- Field 180
    Through: 30 Oct,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 07:00,             !- Field 183
    1,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    1,                        !- Field 188
    Through: 22 Dec,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 05:00,             !- Field 191
    1,                        !- Field 192
    Until: 19:00,             !- Field 193
    1,                        !- Field 194
    Until: 24:00,             !- Field 195
    1,                        !- Field 196
    For: WinterDesignDay,     !- Field 197
    Until: 24:00,             !- Field 198
    1,                        !- Field 199
    For: Weekends,            !- Field 200
    Until: 07:00,             !- Field 201
    1,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    1,                        !- Field 206
    For: Holidays,            !- Field 207
    Until: 07:00,             !- Field 208
    1,                        !- Field 209
    Until: 16:00,             !- Field 210
    1,                        !- Field 211
    Until: 24:00,             !- Field 212
    1,                        !- Field 213
    For: AllOtherDays,        !- Field 214
    Until: 24:00,             !- Field 215
    0,                        !- Field 216
    Through: 31 Dec,          !- Field 217
    For: AllDays,             !- Field 218
    Until: 07:00,             !- Field 219
    1,                        !- Field 220
    Until: 16:00,             !- Field 221
    1,                        !- Field 222
    Until: 24:00,             !- Field 223
    1;                        !- Field 224

Schedule:Compact,
    Ground:Zone12 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    100,                      !- Field 4
    Until: 16:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    100,                      !- Field 12
    Until: 19:00,             !- Field 13
    26,                       !- Field 14
    Until: 24:00,             !- Field 15
    100,                      !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    100,                      !- Field 19
    Until: 16:00,             !- Field 20
    26,                       !- Field 21
    Until: 24:00,             !- Field 22
    100,                      !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    100,                      !- Field 26
    Until: 16:00,             !- Field 27
    26,                       !- Field 28
    Until: 24:00,             !- Field 29
    100,                      !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    100,                      !- Field 37
    Until: 16:00,             !- Field 38
    26,                       !- Field 39
    Until: 24:00,             !- Field 40
    100,                      !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    100,                      !- Field 45
    Until: 19:00,             !- Field 46
    26,                       !- Field 47
    Until: 24:00,             !- Field 48
    100,                      !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    100,                      !- Field 52
    Until: 16:00,             !- Field 53
    26,                       !- Field 54
    Until: 24:00,             !- Field 55
    100,                      !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    100,                      !- Field 59
    Until: 16:00,             !- Field 60
    26,                       !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    100,                      !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    100,                      !- Field 70
    Until: 16:00,             !- Field 71
    26,                       !- Field 72
    Until: 24:00,             !- Field 73
    100,                      !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    100,                      !- Field 78
    Until: 19:00,             !- Field 79
    26,                       !- Field 80
    Until: 24:00,             !- Field 81
    100,                      !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    100,                      !- Field 85
    Until: 16:00,             !- Field 86
    26,                       !- Field 87
    Until: 24:00,             !- Field 88
    100,                      !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    100,                      !- Field 92
    Until: 16:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    100,                      !- Field 103
    Until: 16:00,             !- Field 104
    26,                       !- Field 105
    Until: 24:00,             !- Field 106
    100,                      !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    100,                      !- Field 111
    Until: 19:00,             !- Field 112
    26,                       !- Field 113
    Until: 24:00,             !- Field 114
    100,                      !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    100,                      !- Field 118
    Until: 16:00,             !- Field 119
    26,                       !- Field 120
    Until: 24:00,             !- Field 121
    100,                      !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    100,                      !- Field 125
    Until: 16:00,             !- Field 126
    26,                       !- Field 127
    Until: 24:00,             !- Field 128
    100,                      !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    100,                      !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    100,                      !- Field 136
    Until: 16:00,             !- Field 137
    26,                       !- Field 138
    Until: 24:00,             !- Field 139
    100,                      !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    100,                      !- Field 144
    Until: 19:00,             !- Field 145
    26,                       !- Field 146
    Until: 24:00,             !- Field 147
    100,                      !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    100,                      !- Field 151
    Until: 16:00,             !- Field 152
    26,                       !- Field 153
    Until: 24:00,             !- Field 154
    100,                      !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    100,                      !- Field 158
    Until: 16:00,             !- Field 159
    26,                       !- Field 160
    Until: 24:00,             !- Field 161
    100,                      !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    100,                      !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    100,                      !- Field 169
    Until: 16:00,             !- Field 170
    26,                       !- Field 171
    Until: 24:00,             !- Field 172
    100,                      !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    100,                      !- Field 177
    Until: 19:00,             !- Field 178
    26,                       !- Field 179
    Until: 24:00,             !- Field 180
    100,                      !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    100,                      !- Field 184
    Until: 16:00,             !- Field 185
    26,                       !- Field 186
    Until: 24:00,             !- Field 187
    100,                      !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    100,                      !- Field 191
    Until: 16:00,             !- Field 192
    26,                       !- Field 193
    Until: 24:00,             !- Field 194
    100,                      !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    100,                      !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    100,                      !- Field 202
    Until: 16:00,             !- Field 203
    26,                       !- Field 204
    Until: 24:00,             !- Field 205
    100;                      !- Field 206

Schedule:Compact,
    Ground:Zone12 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    0,                        !- Field 45
    Until: 19:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    0,                        !- Field 78
    Until: 19:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    0,                        !- Field 111
    Until: 19:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    0,                        !- Field 144
    Until: 19:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    0,                        !- Field 177
    Until: 19:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    Ground:Zone6 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    Ground:Zone6 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Ground:Zone10 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    17.5,                     !- Field 4
    Until: 16:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    17.5,                     !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    17.5,                     !- Field 12
    Until: 19:00,             !- Field 13
    20,                       !- Field 14
    Until: 24:00,             !- Field 15
    17.5,                     !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    20,                       !- Field 19
    For: Weekends,            !- Field 20
    Until: 07:00,             !- Field 21
    17.5,                     !- Field 22
    Until: 17:00,             !- Field 23
    20,                       !- Field 24
    Until: 24:00,             !- Field 25
    17.5,                     !- Field 26
    For: Holidays,            !- Field 27
    Until: 07:00,             !- Field 28
    17.5,                     !- Field 29
    Until: 16:00,             !- Field 30
    20,                       !- Field 31
    Until: 24:00,             !- Field 32
    17.5,                     !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    -50,                      !- Field 36
    Through: 20 Feb,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 07:00,             !- Field 39
    17.5,                     !- Field 40
    Until: 16:00,             !- Field 41
    20,                       !- Field 42
    Until: 24:00,             !- Field 43
    17.5,                     !- Field 44
    Through: 20 Mar,          !- Field 45
    For: Weekdays SummerDesignDay,    !- Field 46
    Until: 05:00,             !- Field 47
    17.5,                     !- Field 48
    Until: 19:00,             !- Field 49
    20,                       !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    For: WinterDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    20,                       !- Field 55
    For: Weekends,            !- Field 56
    Until: 07:00,             !- Field 57
    17.5,                     !- Field 58
    Until: 17:00,             !- Field 59
    20,                       !- Field 60
    Until: 24:00,             !- Field 61
    17.5,                     !- Field 62
    For: Holidays,            !- Field 63
    Until: 07:00,             !- Field 64
    17.5,                     !- Field 65
    Until: 16:00,             !- Field 66
    20,                       !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 03 Apr,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 07:00,             !- Field 75
    17.5,                     !- Field 76
    Until: 16:00,             !- Field 77
    20,                       !- Field 78
    Until: 24:00,             !- Field 79
    17.5,                     !- Field 80
    Through: 29 May,          !- Field 81
    For: Weekdays SummerDesignDay,    !- Field 82
    Until: 05:00,             !- Field 83
    17.5,                     !- Field 84
    Until: 19:00,             !- Field 85
    20,                       !- Field 86
    Until: 24:00,             !- Field 87
    17.5,                     !- Field 88
    For: WinterDesignDay,     !- Field 89
    Until: 24:00,             !- Field 90
    20,                       !- Field 91
    For: Weekends,            !- Field 92
    Until: 07:00,             !- Field 93
    17.5,                     !- Field 94
    Until: 17:00,             !- Field 95
    20,                       !- Field 96
    Until: 24:00,             !- Field 97
    17.5,                     !- Field 98
    For: Holidays,            !- Field 99
    Until: 07:00,             !- Field 100
    17.5,                     !- Field 101
    Until: 16:00,             !- Field 102
    20,                       !- Field 103
    Until: 24:00,             !- Field 104
    17.5,                     !- Field 105
    For: AllOtherDays,        !- Field 106
    Until: 24:00,             !- Field 107
    -50,                      !- Field 108
    Through: 05 Jun,          !- Field 109
    For: AllDays,             !- Field 110
    Until: 07:00,             !- Field 111
    17.5,                     !- Field 112
    Until: 16:00,             !- Field 113
    20,                       !- Field 114
    Until: 24:00,             !- Field 115
    17.5,                     !- Field 116
    Through: 24 Jul,          !- Field 117
    For: Weekdays SummerDesignDay,    !- Field 118
    Until: 05:00,             !- Field 119
    17.5,                     !- Field 120
    Until: 19:00,             !- Field 121
    20,                       !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    For: WinterDesignDay,     !- Field 125
    Until: 24:00,             !- Field 126
    20,                       !- Field 127
    For: Weekends,            !- Field 128
    Until: 07:00,             !- Field 129
    17.5,                     !- Field 130
    Until: 17:00,             !- Field 131
    20,                       !- Field 132
    Until: 24:00,             !- Field 133
    17.5,                     !- Field 134
    For: Holidays,            !- Field 135
    Until: 07:00,             !- Field 136
    17.5,                     !- Field 137
    Until: 16:00,             !- Field 138
    20,                       !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 04 Sep,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 07:00,             !- Field 147
    17.5,                     !- Field 148
    Until: 16:00,             !- Field 149
    20,                       !- Field 150
    Until: 24:00,             !- Field 151
    17.5,                     !- Field 152
    Through: 23 Oct,          !- Field 153
    For: Weekdays SummerDesignDay,    !- Field 154
    Until: 05:00,             !- Field 155
    17.5,                     !- Field 156
    Until: 19:00,             !- Field 157
    20,                       !- Field 158
    Until: 24:00,             !- Field 159
    17.5,                     !- Field 160
    For: WinterDesignDay,     !- Field 161
    Until: 24:00,             !- Field 162
    20,                       !- Field 163
    For: Weekends,            !- Field 164
    Until: 07:00,             !- Field 165
    17.5,                     !- Field 166
    Until: 17:00,             !- Field 167
    20,                       !- Field 168
    Until: 24:00,             !- Field 169
    17.5,                     !- Field 170
    For: Holidays,            !- Field 171
    Until: 07:00,             !- Field 172
    17.5,                     !- Field 173
    Until: 16:00,             !- Field 174
    20,                       !- Field 175
    Until: 24:00,             !- Field 176
    17.5,                     !- Field 177
    For: AllOtherDays,        !- Field 178
    Until: 24:00,             !- Field 179
    -50,                      !- Field 180
    Through: 30 Oct,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 07:00,             !- Field 183
    17.5,                     !- Field 184
    Until: 16:00,             !- Field 185
    20,                       !- Field 186
    Until: 24:00,             !- Field 187
    17.5,                     !- Field 188
    Through: 22 Dec,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 05:00,             !- Field 191
    17.5,                     !- Field 192
    Until: 19:00,             !- Field 193
    20,                       !- Field 194
    Until: 24:00,             !- Field 195
    17.5,                     !- Field 196
    For: WinterDesignDay,     !- Field 197
    Until: 24:00,             !- Field 198
    20,                       !- Field 199
    For: Weekends,            !- Field 200
    Until: 07:00,             !- Field 201
    17.5,                     !- Field 202
    Until: 17:00,             !- Field 203
    20,                       !- Field 204
    Until: 24:00,             !- Field 205
    17.5,                     !- Field 206
    For: Holidays,            !- Field 207
    Until: 07:00,             !- Field 208
    17.5,                     !- Field 209
    Until: 16:00,             !- Field 210
    20,                       !- Field 211
    Until: 24:00,             !- Field 212
    17.5,                     !- Field 213
    For: AllOtherDays,        !- Field 214
    Until: 24:00,             !- Field 215
    -50,                      !- Field 216
    Through: 31 Dec,          !- Field 217
    For: AllDays,             !- Field 218
    Until: 07:00,             !- Field 219
    17.5,                     !- Field 220
    Until: 16:00,             !- Field 221
    20,                       !- Field 222
    Until: 24:00,             !- Field 223
    17.5;                     !- Field 224

Schedule:Compact,
    Ground:Zone10 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: Weekends,            !- Field 20
    Until: 07:00,             !- Field 21
    1,                        !- Field 22
    Until: 17:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    1,                        !- Field 26
    For: Holidays,            !- Field 27
    Until: 07:00,             !- Field 28
    1,                        !- Field 29
    Until: 16:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    1,                        !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 20 Feb,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 07:00,             !- Field 39
    1,                        !- Field 40
    Until: 16:00,             !- Field 41
    1,                        !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    Through: 20 Mar,          !- Field 45
    For: Weekdays SummerDesignDay,    !- Field 46
    Until: 05:00,             !- Field 47
    1,                        !- Field 48
    Until: 19:00,             !- Field 49
    1,                        !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    For: WinterDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    1,                        !- Field 55
    For: Weekends,            !- Field 56
    Until: 07:00,             !- Field 57
    1,                        !- Field 58
    Until: 17:00,             !- Field 59
    1,                        !- Field 60
    Until: 24:00,             !- Field 61
    1,                        !- Field 62
    For: Holidays,            !- Field 63
    Until: 07:00,             !- Field 64
    1,                        !- Field 65
    Until: 16:00,             !- Field 66
    1,                        !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 03 Apr,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 07:00,             !- Field 75
    1,                        !- Field 76
    Until: 16:00,             !- Field 77
    1,                        !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 29 May,          !- Field 81
    For: Weekdays SummerDesignDay,    !- Field 82
    Until: 05:00,             !- Field 83
    1,                        !- Field 84
    Until: 19:00,             !- Field 85
    1,                        !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    For: WinterDesignDay,     !- Field 89
    Until: 24:00,             !- Field 90
    1,                        !- Field 91
    For: Weekends,            !- Field 92
    Until: 07:00,             !- Field 93
    1,                        !- Field 94
    Until: 17:00,             !- Field 95
    1,                        !- Field 96
    Until: 24:00,             !- Field 97
    1,                        !- Field 98
    For: Holidays,            !- Field 99
    Until: 07:00,             !- Field 100
    1,                        !- Field 101
    Until: 16:00,             !- Field 102
    1,                        !- Field 103
    Until: 24:00,             !- Field 104
    1,                        !- Field 105
    For: AllOtherDays,        !- Field 106
    Until: 24:00,             !- Field 107
    0,                        !- Field 108
    Through: 05 Jun,          !- Field 109
    For: AllDays,             !- Field 110
    Until: 07:00,             !- Field 111
    1,                        !- Field 112
    Until: 16:00,             !- Field 113
    1,                        !- Field 114
    Until: 24:00,             !- Field 115
    1,                        !- Field 116
    Through: 24 Jul,          !- Field 117
    For: Weekdays SummerDesignDay,    !- Field 118
    Until: 05:00,             !- Field 119
    1,                        !- Field 120
    Until: 19:00,             !- Field 121
    1,                        !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    For: WinterDesignDay,     !- Field 125
    Until: 24:00,             !- Field 126
    1,                        !- Field 127
    For: Weekends,            !- Field 128
    Until: 07:00,             !- Field 129
    1,                        !- Field 130
    Until: 17:00,             !- Field 131
    1,                        !- Field 132
    Until: 24:00,             !- Field 133
    1,                        !- Field 134
    For: Holidays,            !- Field 135
    Until: 07:00,             !- Field 136
    1,                        !- Field 137
    Until: 16:00,             !- Field 138
    1,                        !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 04 Sep,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 07:00,             !- Field 147
    1,                        !- Field 148
    Until: 16:00,             !- Field 149
    1,                        !- Field 150
    Until: 24:00,             !- Field 151
    1,                        !- Field 152
    Through: 23 Oct,          !- Field 153
    For: Weekdays SummerDesignDay,    !- Field 154
    Until: 05:00,             !- Field 155
    1,                        !- Field 156
    Until: 19:00,             !- Field 157
    1,                        !- Field 158
    Until: 24:00,             !- Field 159
    1,                        !- Field 160
    For: WinterDesignDay,     !- Field 161
    Until: 24:00,             !- Field 162
    1,                        !- Field 163
    For: Weekends,            !- Field 164
    Until: 07:00,             !- Field 165
    1,                        !- Field 166
    Until: 17:00,             !- Field 167
    1,                        !- Field 168
    Until: 24:00,             !- Field 169
    1,                        !- Field 170
    For: Holidays,            !- Field 171
    Until: 07:00,             !- Field 172
    1,                        !- Field 173
    Until: 16:00,             !- Field 174
    1,                        !- Field 175
    Until: 24:00,             !- Field 176
    1,                        !- Field 177
    For: AllOtherDays,        !- Field 178
    Until: 24:00,             !- Field 179
    0,                        !- Field 180
    Through: 30 Oct,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 07:00,             !- Field 183
    1,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    1,                        !- Field 188
    Through: 22 Dec,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 05:00,             !- Field 191
    1,                        !- Field 192
    Until: 19:00,             !- Field 193
    1,                        !- Field 194
    Until: 24:00,             !- Field 195
    1,                        !- Field 196
    For: WinterDesignDay,     !- Field 197
    Until: 24:00,             !- Field 198
    1,                        !- Field 199
    For: Weekends,            !- Field 200
    Until: 07:00,             !- Field 201
    1,                        !- Field 202
    Until: 17:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    1,                        !- Field 206
    For: Holidays,            !- Field 207
    Until: 07:00,             !- Field 208
    1,                        !- Field 209
    Until: 16:00,             !- Field 210
    1,                        !- Field 211
    Until: 24:00,             !- Field 212
    1,                        !- Field 213
    For: AllOtherDays,        !- Field 214
    Until: 24:00,             !- Field 215
    0,                        !- Field 216
    Through: 31 Dec,          !- Field 217
    For: AllDays,             !- Field 218
    Until: 07:00,             !- Field 219
    1,                        !- Field 220
    Until: 16:00,             !- Field 221
    1,                        !- Field 222
    Until: 24:00,             !- Field 223
    1;                        !- Field 224

Schedule:Compact,
    Ground:Zone10 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    100,                      !- Field 4
    Until: 16:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    100,                      !- Field 12
    Until: 19:00,             !- Field 13
    26,                       !- Field 14
    Until: 24:00,             !- Field 15
    100,                      !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    100,                      !- Field 19
    Until: 16:00,             !- Field 20
    26,                       !- Field 21
    Until: 24:00,             !- Field 22
    100,                      !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    100,                      !- Field 26
    Until: 16:00,             !- Field 27
    26,                       !- Field 28
    Until: 24:00,             !- Field 29
    100,                      !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    100,                      !- Field 37
    Until: 16:00,             !- Field 38
    26,                       !- Field 39
    Until: 24:00,             !- Field 40
    100,                      !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    100,                      !- Field 45
    Until: 19:00,             !- Field 46
    26,                       !- Field 47
    Until: 24:00,             !- Field 48
    100,                      !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    100,                      !- Field 52
    Until: 16:00,             !- Field 53
    26,                       !- Field 54
    Until: 24:00,             !- Field 55
    100,                      !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    100,                      !- Field 59
    Until: 16:00,             !- Field 60
    26,                       !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    100,                      !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    100,                      !- Field 70
    Until: 16:00,             !- Field 71
    26,                       !- Field 72
    Until: 24:00,             !- Field 73
    100,                      !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    100,                      !- Field 78
    Until: 19:00,             !- Field 79
    26,                       !- Field 80
    Until: 24:00,             !- Field 81
    100,                      !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    100,                      !- Field 85
    Until: 16:00,             !- Field 86
    26,                       !- Field 87
    Until: 24:00,             !- Field 88
    100,                      !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    100,                      !- Field 92
    Until: 16:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    100,                      !- Field 103
    Until: 16:00,             !- Field 104
    26,                       !- Field 105
    Until: 24:00,             !- Field 106
    100,                      !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    100,                      !- Field 111
    Until: 19:00,             !- Field 112
    26,                       !- Field 113
    Until: 24:00,             !- Field 114
    100,                      !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    100,                      !- Field 118
    Until: 16:00,             !- Field 119
    26,                       !- Field 120
    Until: 24:00,             !- Field 121
    100,                      !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    100,                      !- Field 125
    Until: 16:00,             !- Field 126
    26,                       !- Field 127
    Until: 24:00,             !- Field 128
    100,                      !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    100,                      !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    100,                      !- Field 136
    Until: 16:00,             !- Field 137
    26,                       !- Field 138
    Until: 24:00,             !- Field 139
    100,                      !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    100,                      !- Field 144
    Until: 19:00,             !- Field 145
    26,                       !- Field 146
    Until: 24:00,             !- Field 147
    100,                      !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    100,                      !- Field 151
    Until: 16:00,             !- Field 152
    26,                       !- Field 153
    Until: 24:00,             !- Field 154
    100,                      !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    100,                      !- Field 158
    Until: 16:00,             !- Field 159
    26,                       !- Field 160
    Until: 24:00,             !- Field 161
    100,                      !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    100,                      !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    100,                      !- Field 169
    Until: 16:00,             !- Field 170
    26,                       !- Field 171
    Until: 24:00,             !- Field 172
    100,                      !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    100,                      !- Field 177
    Until: 19:00,             !- Field 178
    26,                       !- Field 179
    Until: 24:00,             !- Field 180
    100,                      !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    100,                      !- Field 184
    Until: 16:00,             !- Field 185
    26,                       !- Field 186
    Until: 24:00,             !- Field 187
    100,                      !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    100,                      !- Field 191
    Until: 16:00,             !- Field 192
    26,                       !- Field 193
    Until: 24:00,             !- Field 194
    100,                      !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    100,                      !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    100,                      !- Field 202
    Until: 16:00,             !- Field 203
    26,                       !- Field 204
    Until: 24:00,             !- Field 205
    100;                      !- Field 206

Schedule:Compact,
    Ground:Zone10 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    0,                        !- Field 45
    Until: 19:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    0,                        !- Field 78
    Until: 19:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    0,                        !- Field 111
    Until: 19:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    0,                        !- Field 144
    Until: 19:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    0,                        !- Field 177
    Until: 19:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    Ground:Zone2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    17.5,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    17.5,                     !- Field 8
    Until: 18:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    17.5,                     !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    20,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    17.5,                     !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    17.5,                     !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    17.5,                     !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    17.5,                     !- Field 32
    Until: 18:00,             !- Field 33
    20,                       !- Field 34
    Until: 24:00,             !- Field 35
    17.5,                     !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    20,                       !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    17.5,                     !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    17.5,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50,                      !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    17.5,                     !- Field 56
    Until: 18:00,             !- Field 57
    20,                       !- Field 58
    Until: 24:00,             !- Field 59
    17.5,                     !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    20,                       !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    17.5,                     !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    17.5,                     !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    17.5,                     !- Field 80
    Until: 18:00,             !- Field 81
    20,                       !- Field 82
    Until: 24:00,             !- Field 83
    17.5,                     !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    20,                       !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    17.5,                     !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    17.5,                     !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    -50,                      !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    17.5,                     !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    17.5,                     !- Field 104
    Until: 18:00,             !- Field 105
    20,                       !- Field 106
    Until: 24:00,             !- Field 107
    17.5,                     !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    20,                       !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    17.5,                     !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    17.5,                     !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    -50,                      !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    17.5,                     !- Field 128
    Until: 18:00,             !- Field 129
    20,                       !- Field 130
    Until: 24:00,             !- Field 131
    17.5,                     !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    20,                       !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    17.5,                     !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    17.5;                     !- Field 148

Schedule:Compact,
    Ground:Zone2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    1,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    1,                        !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    1,                        !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    1,                        !- Field 56
    Until: 18:00,             !- Field 57
    1,                        !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    1,                        !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    1,                        !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    1,                        !- Field 80
    Until: 18:00,             !- Field 81
    1,                        !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    1,                        !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    1,                        !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    1,                        !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    1,                        !- Field 104
    Until: 18:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    1,                        !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    1,                        !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    1,                        !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    1,                        !- Field 128
    Until: 18:00,             !- Field 129
    1,                        !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    1,                        !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    1,                        !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    1;                        !- Field 148

Schedule:Compact,
    Ground:Zone2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    100,                      !- Field 8
    Until: 18:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    100,                      !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    100,                      !- Field 29
    Until: 18:00,             !- Field 30
    26,                       !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    100,                      !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    100,                      !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    100,                      !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    100,                      !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    100,                      !- Field 50
    Until: 18:00,             !- Field 51
    26,                       !- Field 52
    Until: 24:00,             !- Field 53
    100,                      !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    100,                      !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    100,                      !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    100,                      !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    100,                      !- Field 71
    Until: 18:00,             !- Field 72
    26,                       !- Field 73
    Until: 24:00,             !- Field 74
    100,                      !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    100,                      !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    100,                      !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    100,                      !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    100,                      !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    100,                      !- Field 92
    Until: 18:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    100,                      !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    100,                      !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    100,                      !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    100,                      !- Field 113
    Until: 18:00,             !- Field 114
    26,                       !- Field 115
    Until: 24:00,             !- Field 116
    100,                      !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    100,                      !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    100,                      !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    100,                      !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    100;                      !- Field 130

Schedule:Compact,
    Ground:Zone2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    Ground:Zone7 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    17.5,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    17.5,                     !- Field 8
    Until: 18:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    17.5,                     !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    20,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    17.5,                     !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    17.5,                     !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    17.5,                     !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    17.5,                     !- Field 32
    Until: 18:00,             !- Field 33
    20,                       !- Field 34
    Until: 24:00,             !- Field 35
    17.5,                     !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    20,                       !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    17.5,                     !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    17.5,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50,                      !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    17.5,                     !- Field 56
    Until: 18:00,             !- Field 57
    20,                       !- Field 58
    Until: 24:00,             !- Field 59
    17.5,                     !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    20,                       !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    17.5,                     !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    17.5,                     !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    17.5,                     !- Field 80
    Until: 18:00,             !- Field 81
    20,                       !- Field 82
    Until: 24:00,             !- Field 83
    17.5,                     !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    20,                       !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    17.5,                     !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    17.5,                     !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    -50,                      !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    17.5,                     !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    17.5,                     !- Field 104
    Until: 18:00,             !- Field 105
    20,                       !- Field 106
    Until: 24:00,             !- Field 107
    17.5,                     !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    20,                       !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    17.5,                     !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    17.5,                     !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    -50,                      !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    17.5,                     !- Field 128
    Until: 18:00,             !- Field 129
    20,                       !- Field 130
    Until: 24:00,             !- Field 131
    17.5,                     !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    20,                       !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    17.5,                     !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    17.5;                     !- Field 148

Schedule:Compact,
    Ground:Zone7 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    1,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    1,                        !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    1,                        !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    1,                        !- Field 56
    Until: 18:00,             !- Field 57
    1,                        !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    1,                        !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    1,                        !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    1,                        !- Field 80
    Until: 18:00,             !- Field 81
    1,                        !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    1,                        !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    1,                        !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    1,                        !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    1,                        !- Field 104
    Until: 18:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    1,                        !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    1,                        !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    1,                        !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    1,                        !- Field 128
    Until: 18:00,             !- Field 129
    1,                        !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    1,                        !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    1,                        !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    1;                        !- Field 148

Schedule:Compact,
    Ground:Zone7 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    100,                      !- Field 8
    Until: 18:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    100,                      !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    100,                      !- Field 29
    Until: 18:00,             !- Field 30
    26,                       !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    100,                      !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    100,                      !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    100,                      !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    100,                      !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    100,                      !- Field 50
    Until: 18:00,             !- Field 51
    26,                       !- Field 52
    Until: 24:00,             !- Field 53
    100,                      !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    100,                      !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    100,                      !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    100,                      !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    100,                      !- Field 71
    Until: 18:00,             !- Field 72
    26,                       !- Field 73
    Until: 24:00,             !- Field 74
    100,                      !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    100,                      !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    100,                      !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    100,                      !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    100,                      !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    100,                      !- Field 92
    Until: 18:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    100,                      !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    100,                      !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    100,                      !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    100,                      !- Field 113
    Until: 18:00,             !- Field 114
    26,                       !- Field 115
    Until: 24:00,             !- Field 116
    100,                      !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    100,                      !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    100,                      !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    100,                      !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    100;                      !- Field 130

Schedule:Compact,
    Ground:Zone7 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    Ground:Zone8 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    17.5,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    17.5,                     !- Field 8
    Until: 18:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    17.5,                     !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    20,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    17.5,                     !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    17.5,                     !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    17.5,                     !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    17.5,                     !- Field 32
    Until: 18:00,             !- Field 33
    20,                       !- Field 34
    Until: 24:00,             !- Field 35
    17.5,                     !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    20,                       !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    17.5,                     !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    17.5,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50,                      !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    17.5,                     !- Field 56
    Until: 18:00,             !- Field 57
    20,                       !- Field 58
    Until: 24:00,             !- Field 59
    17.5,                     !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    20,                       !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    17.5,                     !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    17.5,                     !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    17.5,                     !- Field 80
    Until: 18:00,             !- Field 81
    20,                       !- Field 82
    Until: 24:00,             !- Field 83
    17.5,                     !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    20,                       !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    17.5,                     !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    17.5,                     !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    -50,                      !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    17.5,                     !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    17.5,                     !- Field 104
    Until: 18:00,             !- Field 105
    20,                       !- Field 106
    Until: 24:00,             !- Field 107
    17.5,                     !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    20,                       !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    17.5,                     !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    17.5,                     !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    -50,                      !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    17.5,                     !- Field 128
    Until: 18:00,             !- Field 129
    20,                       !- Field 130
    Until: 24:00,             !- Field 131
    17.5,                     !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    20,                       !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    17.5,                     !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    17.5;                     !- Field 148

Schedule:Compact,
    Ground:Zone8 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    1,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    1,                        !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    1,                        !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    1,                        !- Field 56
    Until: 18:00,             !- Field 57
    1,                        !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    1,                        !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    1,                        !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    1,                        !- Field 80
    Until: 18:00,             !- Field 81
    1,                        !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    1,                        !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    1,                        !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    1,                        !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    1,                        !- Field 104
    Until: 18:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    1,                        !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    1,                        !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    1,                        !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    1,                        !- Field 128
    Until: 18:00,             !- Field 129
    1,                        !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    1,                        !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    1,                        !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    1;                        !- Field 148

Schedule:Compact,
    Ground:Zone8 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    100,                      !- Field 8
    Until: 18:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    100,                      !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    100,                      !- Field 29
    Until: 18:00,             !- Field 30
    26,                       !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    100,                      !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    100,                      !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    100,                      !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    100,                      !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    100,                      !- Field 50
    Until: 18:00,             !- Field 51
    26,                       !- Field 52
    Until: 24:00,             !- Field 53
    100,                      !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    100,                      !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    100,                      !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    100,                      !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    100,                      !- Field 71
    Until: 18:00,             !- Field 72
    26,                       !- Field 73
    Until: 24:00,             !- Field 74
    100,                      !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    100,                      !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    100,                      !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    100,                      !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    100,                      !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    100,                      !- Field 92
    Until: 18:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    100,                      !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    100,                      !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    100,                      !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    100,                      !- Field 113
    Until: 18:00,             !- Field 114
    26,                       !- Field 115
    Until: 24:00,             !- Field 116
    100,                      !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    100,                      !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    100,                      !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    100,                      !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    100;                      !- Field 130

Schedule:Compact,
    Ground:Zone8 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    Ground:Zone9 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    17.5,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    17.5,                     !- Field 8
    Until: 18:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    17.5,                     !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    20,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    17.5,                     !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    17.5,                     !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    17.5,                     !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    17.5,                     !- Field 32
    Until: 18:00,             !- Field 33
    20,                       !- Field 34
    Until: 24:00,             !- Field 35
    17.5,                     !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    20,                       !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    17.5,                     !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    17.5,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50,                      !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    17.5,                     !- Field 56
    Until: 18:00,             !- Field 57
    20,                       !- Field 58
    Until: 24:00,             !- Field 59
    17.5,                     !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    20,                       !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    17.5,                     !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    17.5,                     !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    17.5,                     !- Field 80
    Until: 18:00,             !- Field 81
    20,                       !- Field 82
    Until: 24:00,             !- Field 83
    17.5,                     !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    20,                       !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    17.5,                     !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    17.5,                     !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    -50,                      !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    17.5,                     !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    17.5,                     !- Field 104
    Until: 18:00,             !- Field 105
    20,                       !- Field 106
    Until: 24:00,             !- Field 107
    17.5,                     !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    20,                       !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    17.5,                     !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    17.5,                     !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    -50,                      !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    17.5,                     !- Field 128
    Until: 18:00,             !- Field 129
    20,                       !- Field 130
    Until: 24:00,             !- Field 131
    17.5,                     !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    20,                       !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    17.5,                     !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    17.5;                     !- Field 148

Schedule:Compact,
    Ground:Zone9 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    1,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    1,                        !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    1,                        !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    1,                        !- Field 56
    Until: 18:00,             !- Field 57
    1,                        !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    1,                        !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    1,                        !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    1,                        !- Field 80
    Until: 18:00,             !- Field 81
    1,                        !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    1,                        !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    1,                        !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    1,                        !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    1,                        !- Field 104
    Until: 18:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    1,                        !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    1,                        !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    1,                        !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    1,                        !- Field 128
    Until: 18:00,             !- Field 129
    1,                        !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    1,                        !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    1,                        !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    1;                        !- Field 148

Schedule:Compact,
    Ground:Zone9 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    100,                      !- Field 8
    Until: 18:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    100,                      !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    100,                      !- Field 29
    Until: 18:00,             !- Field 30
    26,                       !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    100,                      !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    100,                      !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    100,                      !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    100,                      !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    100,                      !- Field 50
    Until: 18:00,             !- Field 51
    26,                       !- Field 52
    Until: 24:00,             !- Field 53
    100,                      !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    100,                      !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    100,                      !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    100,                      !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    100,                      !- Field 71
    Until: 18:00,             !- Field 72
    26,                       !- Field 73
    Until: 24:00,             !- Field 74
    100,                      !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    100,                      !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    100,                      !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    100,                      !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    100,                      !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    100,                      !- Field 92
    Until: 18:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    100,                      !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    100,                      !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    100,                      !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    100,                      !- Field 113
    Until: 18:00,             !- Field 114
    26,                       !- Field 115
    Until: 24:00,             !- Field 116
    100,                      !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    100,                      !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    100,                      !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    100,                      !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    100;                      !- Field 130

Schedule:Compact,
    Ground:Zone9 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    Ground:Zone11 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    17.5,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    17.5,                     !- Field 8
    Until: 18:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    17.5,                     !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    20,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    17.5,                     !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    17.5,                     !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    17.5,                     !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    17.5,                     !- Field 32
    Until: 18:00,             !- Field 33
    20,                       !- Field 34
    Until: 24:00,             !- Field 35
    17.5,                     !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    20,                       !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    17.5,                     !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    17.5,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50,                      !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    17.5,                     !- Field 56
    Until: 18:00,             !- Field 57
    20,                       !- Field 58
    Until: 24:00,             !- Field 59
    17.5,                     !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    20,                       !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    17.5,                     !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    17.5,                     !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    17.5,                     !- Field 80
    Until: 18:00,             !- Field 81
    20,                       !- Field 82
    Until: 24:00,             !- Field 83
    17.5,                     !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    20,                       !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    17.5,                     !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    17.5,                     !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    -50,                      !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    17.5,                     !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    17.5,                     !- Field 104
    Until: 18:00,             !- Field 105
    20,                       !- Field 106
    Until: 24:00,             !- Field 107
    17.5,                     !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    20,                       !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    17.5,                     !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    17.5,                     !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    -50,                      !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    17.5,                     !- Field 128
    Until: 18:00,             !- Field 129
    20,                       !- Field 130
    Until: 24:00,             !- Field 131
    17.5,                     !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    20,                       !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    17.5,                     !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    17.5;                     !- Field 148

Schedule:Compact,
    Ground:Zone11 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    1,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    1,                        !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    1,                        !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    1,                        !- Field 56
    Until: 18:00,             !- Field 57
    1,                        !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    1,                        !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    1,                        !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    1,                        !- Field 80
    Until: 18:00,             !- Field 81
    1,                        !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    1,                        !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    1,                        !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    1,                        !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
