    1,                        !- Field 104
    Until: 18:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    1,                        !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    1,                        !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    1,                        !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    1,                        !- Field 128
    Until: 18:00,             !- Field 129
    1,                        !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    1,                        !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    1,                        !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    1;                        !- Field 148

Schedule:Compact,
    Ground:Zone11 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    100,                      !- Field 8
    Until: 18:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    100,                      !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    100,                      !- Field 29
    Until: 18:00,             !- Field 30
    26,                       !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    100,                      !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    100,                      !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    100,                      !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    100,                      !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    100,                      !- Field 50
    Until: 18:00,             !- Field 51
    26,                       !- Field 52
    Until: 24:00,             !- Field 53
    100,                      !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    100,                      !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    100,                      !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    100,                      !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    100,                      !- Field 71
    Until: 18:00,             !- Field 72
    26,                       !- Field 73
    Until: 24:00,             !- Field 74
    100,                      !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    100,                      !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    100,                      !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    100,                      !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    100,                      !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    100,                      !- Field 92
    Until: 18:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    100,                      !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    100,                      !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    100,                      !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    100,                      !- Field 113
    Until: 18:00,             !- Field 114
    26,                       !- Field 115
    Until: 24:00,             !- Field 116
    100,                      !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    100,                      !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    100,                      !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    100,                      !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    100;                      !- Field 130

Schedule:Compact,
    Ground:Zone11 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    Ground:Zone3 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    17.5,                     !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    17.5,                     !- Field 8
    Until: 18:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    17.5,                     !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    20,                       !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    17.5,                     !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    17.5,                     !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    -50,                      !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    17.5,                     !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    17.5,                     !- Field 32
    Until: 18:00,             !- Field 33
    20,                       !- Field 34
    Until: 24:00,             !- Field 35
    17.5,                     !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    20,                       !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    17.5,                     !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    17.5,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50,                      !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    17.5,                     !- Field 56
    Until: 18:00,             !- Field 57
    20,                       !- Field 58
    Until: 24:00,             !- Field 59
    17.5,                     !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    20,                       !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    17.5,                     !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    17.5,                     !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    17.5,                     !- Field 80
    Until: 18:00,             !- Field 81
    20,                       !- Field 82
    Until: 24:00,             !- Field 83
    17.5,                     !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    20,                       !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    17.5,                     !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    17.5,                     !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    -50,                      !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    17.5,                     !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    17.5,                     !- Field 104
    Until: 18:00,             !- Field 105
    20,                       !- Field 106
    Until: 24:00,             !- Field 107
    17.5,                     !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    20,                       !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    17.5,                     !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    17.5,                     !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    -50,                      !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    17.5,                     !- Field 128
    Until: 18:00,             !- Field 129
    20,                       !- Field 130
    Until: 24:00,             !- Field 131
    17.5,                     !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    20,                       !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    17.5,                     !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    17.5;                     !- Field 148

Schedule:Compact,
    Ground:Zone3 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    1,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: Weekends,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 20 Feb,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    Through: 20 Mar,          !- Field 29
    For: Weekdays SummerDesignDay,    !- Field 30
    Until: 05:00,             !- Field 31
    1,                        !- Field 32
    Until: 18:00,             !- Field 33
    1,                        !- Field 34
    Until: 24:00,             !- Field 35
    1,                        !- Field 36
    For: WinterDesignDay,     !- Field 37
    Until: 24:00,             !- Field 38
    1,                        !- Field 39
    For: Weekends,            !- Field 40
    Until: 24:00,             !- Field 41
    1,                        !- Field 42
    For: Holidays,            !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    Through: 03 Apr,          !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    Through: 29 May,          !- Field 53
    For: Weekdays SummerDesignDay,    !- Field 54
    Until: 05:00,             !- Field 55
    1,                        !- Field 56
    Until: 18:00,             !- Field 57
    1,                        !- Field 58
    Until: 24:00,             !- Field 59
    1,                        !- Field 60
    For: WinterDesignDay,     !- Field 61
    Until: 24:00,             !- Field 62
    1,                        !- Field 63
    For: Weekends,            !- Field 64
    Until: 24:00,             !- Field 65
    1,                        !- Field 66
    For: Holidays,            !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 05 Jun,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    1,                        !- Field 76
    Through: 24 Jul,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 05:00,             !- Field 79
    1,                        !- Field 80
    Until: 18:00,             !- Field 81
    1,                        !- Field 82
    Until: 24:00,             !- Field 83
    1,                        !- Field 84
    For: WinterDesignDay,     !- Field 85
    Until: 24:00,             !- Field 86
    1,                        !- Field 87
    For: Weekends,            !- Field 88
    Until: 24:00,             !- Field 89
    1,                        !- Field 90
    For: Holidays,            !- Field 91
    Until: 24:00,             !- Field 92
    1,                        !- Field 93
    For: AllOtherDays,        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    Through: 04 Sep,          !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    1,                        !- Field 100
    Through: 23 Oct,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 05:00,             !- Field 103
    1,                        !- Field 104
    Until: 18:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    1,                        !- Field 108
    For: WinterDesignDay,     !- Field 109
    Until: 24:00,             !- Field 110
    1,                        !- Field 111
    For: Weekends,            !- Field 112
    Until: 24:00,             !- Field 113
    1,                        !- Field 114
    For: Holidays,            !- Field 115
    Until: 24:00,             !- Field 116
    1,                        !- Field 117
    For: AllOtherDays,        !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    Through: 30 Oct,          !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    Through: 22 Dec,          !- Field 125
    For: Weekdays SummerDesignDay,    !- Field 126
    Until: 05:00,             !- Field 127
    1,                        !- Field 128
    Until: 18:00,             !- Field 129
    1,                        !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    For: WinterDesignDay,     !- Field 133
    Until: 24:00,             !- Field 134
    1,                        !- Field 135
    For: Weekends,            !- Field 136
    Until: 24:00,             !- Field 137
    1,                        !- Field 138
    For: Holidays,            !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 31 Dec,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    1;                        !- Field 148

Schedule:Compact,
    Ground:Zone3 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    100,                      !- Field 8
    Until: 18:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    100,                      !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    100,                      !- Field 29
    Until: 18:00,             !- Field 30
    26,                       !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    100,                      !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    100,                      !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    100,                      !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    100,                      !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    100,                      !- Field 50
    Until: 18:00,             !- Field 51
    26,                       !- Field 52
    Until: 24:00,             !- Field 53
    100,                      !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    100,                      !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    100,                      !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    100,                      !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    100,                      !- Field 71
    Until: 18:00,             !- Field 72
    26,                       !- Field 73
    Until: 24:00,             !- Field 74
    100,                      !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    100,                      !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    100,                      !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    100,                      !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    100,                      !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    100,                      !- Field 92
    Until: 18:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    100,                      !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    100,                      !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    100,                      !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    100,                      !- Field 113
    Until: 18:00,             !- Field 114
    26,                       !- Field 115
    Until: 24:00,             !- Field 116
    100,                      !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    100,                      !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    100,                      !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    100,                      !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    100;                      !- Field 130

Schedule:Compact,
    Ground:Zone3 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 05:00,             !- Field 7
    0,                        !- Field 8
    Until: 18:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 05:00,             !- Field 28
    0,                        !- Field 29
    Until: 18:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 05:00,             !- Field 49
    0,                        !- Field 50
    Until: 18:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 05:00,             !- Field 70
    0,                        !- Field 71
    Until: 18:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 05:00,             !- Field 91
    0,                        !- Field 92
    Until: 18:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 05:00,             !- Field 112
    0,                        !- Field 113
    Until: 18:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Schedule:Compact,
    Ground:Zone5 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    Ground:Zone5 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Ground:Zone5 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    100,                      !- Field 4
    Until: 16:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    100,                      !- Field 12
    Until: 19:00,             !- Field 13
    26,                       !- Field 14
    Until: 24:00,             !- Field 15
    100,                      !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    100,                      !- Field 19
    Until: 16:00,             !- Field 20
    26,                       !- Field 21
    Until: 24:00,             !- Field 22
    100,                      !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    100,                      !- Field 26
    Until: 16:00,             !- Field 27
    26,                       !- Field 28
    Until: 24:00,             !- Field 29
    100,                      !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    100,                      !- Field 37
    Until: 16:00,             !- Field 38
    26,                       !- Field 39
    Until: 24:00,             !- Field 40
    100,                      !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    100,                      !- Field 45
    Until: 19:00,             !- Field 46
    26,                       !- Field 47
    Until: 24:00,             !- Field 48
    100,                      !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    100,                      !- Field 52
    Until: 16:00,             !- Field 53
    26,                       !- Field 54
    Until: 24:00,             !- Field 55
    100,                      !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    100,                      !- Field 59
    Until: 16:00,             !- Field 60
    26,                       !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    100,                      !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    100,                      !- Field 70
    Until: 16:00,             !- Field 71
    26,                       !- Field 72
    Until: 24:00,             !- Field 73
    100,                      !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    100,                      !- Field 78
    Until: 19:00,             !- Field 79
    26,                       !- Field 80
    Until: 24:00,             !- Field 81
    100,                      !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    100,                      !- Field 85
    Until: 16:00,             !- Field 86
    26,                       !- Field 87
    Until: 24:00,             !- Field 88
    100,                      !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    100,                      !- Field 92
    Until: 16:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    100,                      !- Field 103
    Until: 16:00,             !- Field 104
    26,                       !- Field 105
    Until: 24:00,             !- Field 106
    100,                      !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    100,                      !- Field 111
    Until: 19:00,             !- Field 112
    26,                       !- Field 113
    Until: 24:00,             !- Field 114
    100,                      !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    100,                      !- Field 118
    Until: 16:00,             !- Field 119
    26,                       !- Field 120
    Until: 24:00,             !- Field 121
    100,                      !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    100,                      !- Field 125
    Until: 16:00,             !- Field 126
    26,                       !- Field 127
    Until: 24:00,             !- Field 128
    100,                      !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    100,                      !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    100,                      !- Field 136
    Until: 16:00,             !- Field 137
    26,                       !- Field 138
    Until: 24:00,             !- Field 139
    100,                      !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    100,                      !- Field 144
    Until: 19:00,             !- Field 145
    26,                       !- Field 146
    Until: 24:00,             !- Field 147
    100,                      !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    100,                      !- Field 151
    Until: 16:00,             !- Field 152
    26,                       !- Field 153
    Until: 24:00,             !- Field 154
    100,                      !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    100,                      !- Field 158
    Until: 16:00,             !- Field 159
    26,                       !- Field 160
    Until: 24:00,             !- Field 161
    100,                      !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    100,                      !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    100,                      !- Field 169
    Until: 16:00,             !- Field 170
    26,                       !- Field 171
    Until: 24:00,             !- Field 172
    100,                      !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    100,                      !- Field 177
    Until: 19:00,             !- Field 178
    26,                       !- Field 179
    Until: 24:00,             !- Field 180
    100,                      !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    100,                      !- Field 184
    Until: 16:00,             !- Field 185
    26,                       !- Field 186
    Until: 24:00,             !- Field 187
    100,                      !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    100,                      !- Field 191
    Until: 16:00,             !- Field 192
    26,                       !- Field 193
    Until: 24:00,             !- Field 194
    100,                      !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    100,                      !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    100,                      !- Field 202
    Until: 16:00,             !- Field 203
    26,                       !- Field 204
    Until: 24:00,             !- Field 205
    100;                      !- Field 206

Schedule:Compact,
    Ground:Zone5 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    0,                        !- Field 45
    Until: 19:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    0,                        !- Field 78
    Until: 19:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    0,                        !- Field 111
    Until: 19:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    0,                        !- Field 144
    Until: 19:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    0,                        !- Field 177
    Until: 19:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    Ground:Zone4 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    17.5,                     !- Field 4
    Until: 16:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    17.5,                     !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    17.5,                     !- Field 12
    Until: 19:00,             !- Field 13
    20,                       !- Field 14
    Until: 24:00,             !- Field 15
    17.5,                     !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    20,                       !- Field 19
    For: Weekends,            !- Field 20
    Until: 07:00,             !- Field 21
    17.5,                     !- Field 22
    Until: 16:00,             !- Field 23
    20,                       !- Field 24
    Until: 24:00,             !- Field 25
    17.5,                     !- Field 26
    For: Holidays,            !- Field 27
    Until: 07:00,             !- Field 28
    17.5,                     !- Field 29
    Until: 16:00,             !- Field 30
    20,                       !- Field 31
    Until: 24:00,             !- Field 32
    17.5,                     !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    -50,                      !- Field 36
    Through: 20 Feb,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 07:00,             !- Field 39
    17.5,                     !- Field 40
    Until: 16:00,             !- Field 41
    20,                       !- Field 42
    Until: 24:00,             !- Field 43
    17.5,                     !- Field 44
    Through: 20 Mar,          !- Field 45
    For: Weekdays SummerDesignDay,    !- Field 46
    Until: 05:00,             !- Field 47
    17.5,                     !- Field 48
    Until: 19:00,             !- Field 49
    20,                       !- Field 50
    Until: 24:00,             !- Field 51
    17.5,                     !- Field 52
    For: WinterDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    20,                       !- Field 55
    For: Weekends,            !- Field 56
    Until: 07:00,             !- Field 57
    17.5,                     !- Field 58
    Until: 16:00,             !- Field 59
    20,                       !- Field 60
    Until: 24:00,             !- Field 61
    17.5,                     !- Field 62
    For: Holidays,            !- Field 63
    Until: 07:00,             !- Field 64
    17.5,                     !- Field 65
    Until: 16:00,             !- Field 66
    20,                       !- Field 67
    Until: 24:00,             !- Field 68
    17.5,                     !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    -50,                      !- Field 72
    Through: 03 Apr,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 07:00,             !- Field 75
    17.5,                     !- Field 76
    Until: 16:00,             !- Field 77
    20,                       !- Field 78
    Until: 24:00,             !- Field 79
    17.5,                     !- Field 80
    Through: 29 May,          !- Field 81
    For: Weekdays SummerDesignDay,    !- Field 82
    Until: 05:00,             !- Field 83
    17.5,                     !- Field 84
    Until: 19:00,             !- Field 85
    20,                       !- Field 86
    Until: 24:00,             !- Field 87
    17.5,                     !- Field 88
    For: WinterDesignDay,     !- Field 89
    Until: 24:00,             !- Field 90
    20,                       !- Field 91
    For: Weekends,            !- Field 92
    Until: 07:00,             !- Field 93
    17.5,                     !- Field 94
    Until: 16:00,             !- Field 95
    20,                       !- Field 96
    Until: 24:00,             !- Field 97
    17.5,                     !- Field 98
    For: Holidays,            !- Field 99
    Until: 07:00,             !- Field 100
    17.5,                     !- Field 101
    Until: 16:00,             !- Field 102
    20,                       !- Field 103
    Until: 24:00,             !- Field 104
    17.5,                     !- Field 105
    For: AllOtherDays,        !- Field 106
    Until: 24:00,             !- Field 107
    -50,                      !- Field 108
    Through: 05 Jun,          !- Field 109
    For: AllDays,             !- Field 110
    Until: 07:00,             !- Field 111
    17.5,                     !- Field 112
    Until: 16:00,             !- Field 113
    20,                       !- Field 114
    Until: 24:00,             !- Field 115
    17.5,                     !- Field 116
    Through: 24 Jul,          !- Field 117
    For: Weekdays SummerDesignDay,    !- Field 118
    Until: 05:00,             !- Field 119
    17.5,                     !- Field 120
    Until: 19:00,             !- Field 121
    20,                       !- Field 122
    Until: 24:00,             !- Field 123
    17.5,                     !- Field 124
    For: WinterDesignDay,     !- Field 125
    Until: 24:00,             !- Field 126
    20,                       !- Field 127
    For: Weekends,            !- Field 128
    Until: 07:00,             !- Field 129
    17.5,                     !- Field 130
    Until: 16:00,             !- Field 131
    20,                       !- Field 132
    Until: 24:00,             !- Field 133
    17.5,                     !- Field 134
    For: Holidays,            !- Field 135
    Until: 07:00,             !- Field 136
    17.5,                     !- Field 137
    Until: 16:00,             !- Field 138
    20,                       !- Field 139
    Until: 24:00,             !- Field 140
    17.5,                     !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    -50,                      !- Field 144
    Through: 04 Sep,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 07:00,             !- Field 147
    17.5,                     !- Field 148
    Until: 16:00,             !- Field 149
    20,                       !- Field 150
    Until: 24:00,             !- Field 151
    17.5,                     !- Field 152
    Through: 23 Oct,          !- Field 153
    For: Weekdays SummerDesignDay,    !- Field 154
    Until: 05:00,             !- Field 155
    17.5,                     !- Field 156
    Until: 19:00,             !- Field 157
    20,                       !- Field 158
    Until: 24:00,             !- Field 159
    17.5,                     !- Field 160
    For: WinterDesignDay,     !- Field 161
    Until: 24:00,             !- Field 162
    20,                       !- Field 163
    For: Weekends,            !- Field 164
    Until: 07:00,             !- Field 165
    17.5,                     !- Field 166
    Until: 16:00,             !- Field 167
    20,                       !- Field 168
    Until: 24:00,             !- Field 169
    17.5,                     !- Field 170
    For: Holidays,            !- Field 171
    Until: 07:00,             !- Field 172
    17.5,                     !- Field 173
    Until: 16:00,             !- Field 174
    20,                       !- Field 175
    Until: 24:00,             !- Field 176
    17.5,                     !- Field 177
    For: AllOtherDays,        !- Field 178
    Until: 24:00,             !- Field 179
    -50,                      !- Field 180
    Through: 30 Oct,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 07:00,             !- Field 183
    17.5,                     !- Field 184
    Until: 16:00,             !- Field 185
    20,                       !- Field 186
    Until: 24:00,             !- Field 187
    17.5,                     !- Field 188
    Through: 22 Dec,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 05:00,             !- Field 191
    17.5,                     !- Field 192
    Until: 19:00,             !- Field 193
    20,                       !- Field 194
    Until: 24:00,             !- Field 195
    17.5,                     !- Field 196
    For: WinterDesignDay,     !- Field 197
    Until: 24:00,             !- Field 198
    20,                       !- Field 199
    For: Weekends,            !- Field 200
    Until: 07:00,             !- Field 201
    17.5,                     !- Field 202
    Until: 16:00,             !- Field 203
    20,                       !- Field 204
    Until: 24:00,             !- Field 205
    17.5,                     !- Field 206
    For: Holidays,            !- Field 207
    Until: 07:00,             !- Field 208
    17.5,                     !- Field 209
    Until: 16:00,             !- Field 210
    20,                       !- Field 211
    Until: 24:00,             !- Field 212
    17.5,                     !- Field 213
    For: AllOtherDays,        !- Field 214
    Until: 24:00,             !- Field 215
    -50,                      !- Field 216
    Through: 31 Dec,          !- Field 217
    For: AllDays,             !- Field 218
    Until: 07:00,             !- Field 219
    17.5,                     !- Field 220
    Until: 16:00,             !- Field 221
    20,                       !- Field 222
    Until: 24:00,             !- Field 223
    17.5;                     !- Field 224

Schedule:Compact,
    Ground:Zone4 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    1,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: Weekends,            !- Field 20
    Until: 07:00,             !- Field 21
    1,                        !- Field 22
    Until: 16:00,             !- Field 23
    1,                        !- Field 24
    Until: 24:00,             !- Field 25
    1,                        !- Field 26
    For: Holidays,            !- Field 27
    Until: 07:00,             !- Field 28
    1,                        !- Field 29
    Until: 16:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    1,                        !- Field 33
    For: AllOtherDays,        !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    Through: 20 Feb,          !- Field 37
    For: AllDays,             !- Field 38
    Until: 07:00,             !- Field 39
    1,                        !- Field 40
    Until: 16:00,             !- Field 41
    1,                        !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    Through: 20 Mar,          !- Field 45
    For: Weekdays SummerDesignDay,    !- Field 46
    Until: 05:00,             !- Field 47
    1,                        !- Field 48
    Until: 19:00,             !- Field 49
    1,                        !- Field 50
    Until: 24:00,             !- Field 51
    1,                        !- Field 52
    For: WinterDesignDay,     !- Field 53
    Until: 24:00,             !- Field 54
    1,                        !- Field 55
    For: Weekends,            !- Field 56
    Until: 07:00,             !- Field 57
    1,                        !- Field 58
    Until: 16:00,             !- Field 59
    1,                        !- Field 60
    Until: 24:00,             !- Field 61
    1,                        !- Field 62
    For: Holidays,            !- Field 63
    Until: 07:00,             !- Field 64
    1,                        !- Field 65
    Until: 16:00,             !- Field 66
    1,                        !- Field 67
    Until: 24:00,             !- Field 68
    1,                        !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    Through: 03 Apr,          !- Field 73
    For: AllDays,             !- Field 74
    Until: 07:00,             !- Field 75
    1,                        !- Field 76
    Until: 16:00,             !- Field 77
    1,                        !- Field 78
    Until: 24:00,             !- Field 79
    1,                        !- Field 80
    Through: 29 May,          !- Field 81
    For: Weekdays SummerDesignDay,    !- Field 82
    Until: 05:00,             !- Field 83
    1,                        !- Field 84
    Until: 19:00,             !- Field 85
    1,                        !- Field 86
    Until: 24:00,             !- Field 87
    1,                        !- Field 88
    For: WinterDesignDay,     !- Field 89
    Until: 24:00,             !- Field 90
    1,                        !- Field 91
    For: Weekends,            !- Field 92
    Until: 07:00,             !- Field 93
    1,                        !- Field 94
    Until: 16:00,             !- Field 95
    1,                        !- Field 96
    Until: 24:00,             !- Field 97
    1,                        !- Field 98
    For: Holidays,            !- Field 99
    Until: 07:00,             !- Field 100
    1,                        !- Field 101
    Until: 16:00,             !- Field 102
    1,                        !- Field 103
    Until: 24:00,             !- Field 104
    1,                        !- Field 105
    For: AllOtherDays,        !- Field 106
    Until: 24:00,             !- Field 107
    0,                        !- Field 108
    Through: 05 Jun,          !- Field 109
    For: AllDays,             !- Field 110
    Until: 07:00,             !- Field 111
    1,                        !- Field 112
    Until: 16:00,             !- Field 113
    1,                        !- Field 114
    Until: 24:00,             !- Field 115
    1,                        !- Field 116
    Through: 24 Jul,          !- Field 117
    For: Weekdays SummerDesignDay,    !- Field 118
    Until: 05:00,             !- Field 119
    1,                        !- Field 120
    Until: 19:00,             !- Field 121
    1,                        !- Field 122
    Until: 24:00,             !- Field 123
    1,                        !- Field 124
    For: WinterDesignDay,     !- Field 125
    Until: 24:00,             !- Field 126
    1,                        !- Field 127
    For: Weekends,            !- Field 128
    Until: 07:00,             !- Field 129
    1,                        !- Field 130
    Until: 16:00,             !- Field 131
    1,                        !- Field 132
    Until: 24:00,             !- Field 133
    1,                        !- Field 134
    For: Holidays,            !- Field 135
    Until: 07:00,             !- Field 136
    1,                        !- Field 137
    Until: 16:00,             !- Field 138
    1,                        !- Field 139
    Until: 24:00,             !- Field 140
    1,                        !- Field 141
    For: AllOtherDays,        !- Field 142
    Until: 24:00,             !- Field 143
    0,                        !- Field 144
    Through: 04 Sep,          !- Field 145
    For: AllDays,             !- Field 146
    Until: 07:00,             !- Field 147
    1,                        !- Field 148
    Until: 16:00,             !- Field 149
    1,                        !- Field 150
    Until: 24:00,             !- Field 151
    1,                        !- Field 152
    Through: 23 Oct,          !- Field 153
    For: Weekdays SummerDesignDay,    !- Field 154
    Until: 05:00,             !- Field 155
    1,                        !- Field 156
    Until: 19:00,             !- Field 157
    1,                        !- Field 158
    Until: 24:00,             !- Field 159
    1,                        !- Field 160
    For: WinterDesignDay,     !- Field 161
    Until: 24:00,             !- Field 162
    1,                        !- Field 163
    For: Weekends,            !- Field 164
    Until: 07:00,             !- Field 165
    1,                        !- Field 166
    Until: 16:00,             !- Field 167
    1,                        !- Field 168
    Until: 24:00,             !- Field 169
    1,                        !- Field 170
    For: Holidays,            !- Field 171
    Until: 07:00,             !- Field 172
    1,                        !- Field 173
    Until: 16:00,             !- Field 174
    1,                        !- Field 175
    Until: 24:00,             !- Field 176
    1,                        !- Field 177
    For: AllOtherDays,        !- Field 178
    Until: 24:00,             !- Field 179
    0,                        !- Field 180
    Through: 30 Oct,          !- Field 181
    For: AllDays,             !- Field 182
    Until: 07:00,             !- Field 183
    1,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    1,                        !- Field 188
    Through: 22 Dec,          !- Field 189
    For: Weekdays SummerDesignDay,    !- Field 190
    Until: 05:00,             !- Field 191
    1,                        !- Field 192
    Until: 19:00,             !- Field 193
    1,                        !- Field 194
    Until: 24:00,             !- Field 195
    1,                        !- Field 196
    For: WinterDesignDay,     !- Field 197
    Until: 24:00,             !- Field 198
    1,                        !- Field 199
    For: Weekends,            !- Field 200
    Until: 07:00,             !- Field 201
    1,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    1,                        !- Field 206
    For: Holidays,            !- Field 207
    Until: 07:00,             !- Field 208
    1,                        !- Field 209
    Until: 16:00,             !- Field 210
    1,                        !- Field 211
    Until: 24:00,             !- Field 212
    1,                        !- Field 213
    For: AllOtherDays,        !- Field 214
    Until: 24:00,             !- Field 215
    0,                        !- Field 216
    Through: 31 Dec,          !- Field 217
    For: AllDays,             !- Field 218
    Until: 07:00,             !- Field 219
    1,                        !- Field 220
    Until: 16:00,             !- Field 221
    1,                        !- Field 222
    Until: 24:00,             !- Field 223
    1;                        !- Field 224

Schedule:Compact,
    Ground:Zone4 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    100,                      !- Field 4
    Until: 16:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    100,                      !- Field 12
    Until: 19:00,             !- Field 13
    26,                       !- Field 14
    Until: 24:00,             !- Field 15
    100,                      !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    100,                      !- Field 19
    Until: 16:00,             !- Field 20
    26,                       !- Field 21
    Until: 24:00,             !- Field 22
    100,                      !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    100,                      !- Field 26
    Until: 16:00,             !- Field 27
    26,                       !- Field 28
    Until: 24:00,             !- Field 29
    100,                      !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    100,                      !- Field 37
    Until: 16:00,             !- Field 38
    26,                       !- Field 39
    Until: 24:00,             !- Field 40
    100,                      !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    100,                      !- Field 45
    Until: 19:00,             !- Field 46
    26,                       !- Field 47
    Until: 24:00,             !- Field 48
    100,                      !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    100,                      !- Field 52
    Until: 16:00,             !- Field 53
    26,                       !- Field 54
    Until: 24:00,             !- Field 55
    100,                      !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    100,                      !- Field 59
    Until: 16:00,             !- Field 60
    26,                       !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    100,                      !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    100,                      !- Field 70
    Until: 16:00,             !- Field 71
    26,                       !- Field 72
    Until: 24:00,             !- Field 73
    100,                      !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    100,                      !- Field 78
    Until: 19:00,             !- Field 79
    26,                       !- Field 80
    Until: 24:00,             !- Field 81
    100,                      !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    100,                      !- Field 85
    Until: 16:00,             !- Field 86
    26,                       !- Field 87
    Until: 24:00,             !- Field 88
    100,                      !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    100,                      !- Field 92
    Until: 16:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    100,                      !- Field 103
    Until: 16:00,             !- Field 104
    26,                       !- Field 105
    Until: 24:00,             !- Field 106
    100,                      !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    100,                      !- Field 111
    Until: 19:00,             !- Field 112
    26,                       !- Field 113
    Until: 24:00,             !- Field 114
    100,                      !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    100,                      !- Field 118
    Until: 16:00,             !- Field 119
    26,                       !- Field 120
    Until: 24:00,             !- Field 121
    100,                      !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    100,                      !- Field 125
    Until: 16:00,             !- Field 126
    26,                       !- Field 127
    Until: 24:00,             !- Field 128
    100,                      !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    100,                      !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    100,                      !- Field 136
    Until: 16:00,             !- Field 137
    26,                       !- Field 138
    Until: 24:00,             !- Field 139
    100,                      !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    100,                      !- Field 144
    Until: 19:00,             !- Field 145
    26,                       !- Field 146
    Until: 24:00,             !- Field 147
    100,                      !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    100,                      !- Field 151
    Until: 16:00,             !- Field 152
    26,                       !- Field 153
    Until: 24:00,             !- Field 154
    100,                      !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    100,                      !- Field 158
    Until: 16:00,             !- Field 159
    26,                       !- Field 160
    Until: 24:00,             !- Field 161
    100,                      !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    100,                      !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    100,                      !- Field 169
    Until: 16:00,             !- Field 170
    26,                       !- Field 171
    Until: 24:00,             !- Field 172
    100,                      !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    100,                      !- Field 177
    Until: 19:00,             !- Field 178
    26,                       !- Field 179
    Until: 24:00,             !- Field 180
    100,                      !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    100,                      !- Field 184
    Until: 16:00,             !- Field 185
    26,                       !- Field 186
    Until: 24:00,             !- Field 187
    100,                      !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    100,                      !- Field 191
    Until: 16:00,             !- Field 192
    26,                       !- Field 193
    Until: 24:00,             !- Field 194
    100,                      !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    100,                      !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    100,                      !- Field 202
    Until: 16:00,             !- Field 203
    26,                       !- Field 204
    Until: 24:00,             !- Field 205
    100;                      !- Field 206

Schedule:Compact,
    Ground:Zone4 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 13 Feb,          !- Field 9
    For: Weekdays SummerDesignDay,    !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 19:00,             !- Field 13
    1,                        !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: Weekends,            !- Field 17
    Until: 07:00,             !- Field 18
    0,                        !- Field 19
    Until: 16:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    1,                        !- Field 28
    Until: 24:00,             !- Field 29
    0,                        !- Field 30
    For: WinterDesignDay AllOtherDays,    !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    Through: 20 Feb,          !- Field 34
    For: AllDays,             !- Field 35
    Until: 07:00,             !- Field 36
    0,                        !- Field 37
    Until: 16:00,             !- Field 38
    1,                        !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    Through: 20 Mar,          !- Field 42
    For: Weekdays SummerDesignDay,    !- Field 43
    Until: 05:00,             !- Field 44
    0,                        !- Field 45
    Until: 19:00,             !- Field 46
    1,                        !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    For: Weekends,            !- Field 50
    Until: 07:00,             !- Field 51
    0,                        !- Field 52
    Until: 16:00,             !- Field 53
    1,                        !- Field 54
    Until: 24:00,             !- Field 55
    0,                        !- Field 56
    For: Holidays,            !- Field 57
    Until: 07:00,             !- Field 58
    0,                        !- Field 59
    Until: 16:00,             !- Field 60
    1,                        !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    For: WinterDesignDay AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0,                        !- Field 66
    Through: 03 Apr,          !- Field 67
    For: AllDays,             !- Field 68
    Until: 07:00,             !- Field 69
    0,                        !- Field 70
    Until: 16:00,             !- Field 71
    1,                        !- Field 72
    Until: 24:00,             !- Field 73
    0,                        !- Field 74
    Through: 29 May,          !- Field 75
    For: Weekdays SummerDesignDay,    !- Field 76
    Until: 05:00,             !- Field 77
    0,                        !- Field 78
    Until: 19:00,             !- Field 79
    1,                        !- Field 80
    Until: 24:00,             !- Field 81
    0,                        !- Field 82
    For: Weekends,            !- Field 83
    Until: 07:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    1,                        !- Field 87
    Until: 24:00,             !- Field 88
    0,                        !- Field 89
    For: Holidays,            !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 16:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: WinterDesignDay AllOtherDays,    !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    Through: 05 Jun,          !- Field 100
    For: AllDays,             !- Field 101
    Until: 07:00,             !- Field 102
    0,                        !- Field 103
    Until: 16:00,             !- Field 104
    1,                        !- Field 105
    Until: 24:00,             !- Field 106
    0,                        !- Field 107
    Through: 24 Jul,          !- Field 108
    For: Weekdays SummerDesignDay,    !- Field 109
    Until: 05:00,             !- Field 110
    0,                        !- Field 111
    Until: 19:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Weekends,            !- Field 116
    Until: 07:00,             !- Field 117
    0,                        !- Field 118
    Until: 16:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: Holidays,            !- Field 123
    Until: 07:00,             !- Field 124
    0,                        !- Field 125
    Until: 16:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0,                        !- Field 129
    For: WinterDesignDay AllOtherDays,    !- Field 130
    Until: 24:00,             !- Field 131
    0,                        !- Field 132
    Through: 04 Sep,          !- Field 133
    For: AllDays,             !- Field 134
    Until: 07:00,             !- Field 135
    0,                        !- Field 136
    Until: 16:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    Through: 23 Oct,          !- Field 141
    For: Weekdays SummerDesignDay,    !- Field 142
    Until: 05:00,             !- Field 143
    0,                        !- Field 144
    Until: 19:00,             !- Field 145
    1,                        !- Field 146
    Until: 24:00,             !- Field 147
    0,                        !- Field 148
    For: Weekends,            !- Field 149
    Until: 07:00,             !- Field 150
    0,                        !- Field 151
    Until: 16:00,             !- Field 152
    1,                        !- Field 153
    Until: 24:00,             !- Field 154
    0,                        !- Field 155
    For: Holidays,            !- Field 156
    Until: 07:00,             !- Field 157
    0,                        !- Field 158
    Until: 16:00,             !- Field 159
    1,                        !- Field 160
    Until: 24:00,             !- Field 161
    0,                        !- Field 162
    For: WinterDesignDay AllOtherDays,    !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    Through: 30 Oct,          !- Field 166
    For: AllDays,             !- Field 167
    Until: 07:00,             !- Field 168
    0,                        !- Field 169
    Until: 16:00,             !- Field 170
    1,                        !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 22 Dec,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 05:00,             !- Field 176
    0,                        !- Field 177
    Until: 19:00,             !- Field 178
    1,                        !- Field 179
    Until: 24:00,             !- Field 180
    0,                        !- Field 181
    For: Weekends,            !- Field 182
    Until: 07:00,             !- Field 183
    0,                        !- Field 184
    Until: 16:00,             !- Field 185
    1,                        !- Field 186
    Until: 24:00,             !- Field 187
    0,                        !- Field 188
    For: Holidays,            !- Field 189
    Until: 07:00,             !- Field 190
    0,                        !- Field 191
    Until: 16:00,             !- Field 192
    1,                        !- Field 193
    Until: 24:00,             !- Field 194
    0,                        !- Field 195
    For: WinterDesignDay AllOtherDays,    !- Field 196
    Until: 24:00,             !- Field 197
    0,                        !- Field 198
    Through: 31 Dec,          !- Field 199
    For: AllDays,             !- Field 200
    Until: 07:00,             !- Field 201
    0,                        !- Field 202
    Until: 16:00,             !- Field 203
    1,                        !- Field 204
    Until: 24:00,             !- Field 205
    0;                        !- Field 206

Schedule:Compact,
    Ground:Zone1 Heating Setpoint Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    -50;                      !- Field 4

Schedule:Compact,
    Ground:Zone1 Heating Availability Sch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Ground:Zone1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    100,                      !- Field 8
    Until: 17:00,             !- Field 9
    26,                       !- Field 10
    Until: 24:00,             !- Field 11
    100,                      !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    100,                      !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    100,                      !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    100,                      !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    100,                      !- Field 29
    Until: 17:00,             !- Field 30
    26,                       !- Field 31
    Until: 24:00,             !- Field 32
    100,                      !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    100,                      !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    100,                      !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    100,                      !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    100,                      !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    100,                      !- Field 50
    Until: 17:00,             !- Field 51
    26,                       !- Field 52
    Until: 24:00,             !- Field 53
    100,                      !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    100,                      !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    100,                      !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    100,                      !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    100,                      !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    100,                      !- Field 71
    Until: 17:00,             !- Field 72
    26,                       !- Field 73
    Until: 24:00,             !- Field 74
    100,                      !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    100,                      !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    100,                      !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    100,                      !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    100,                      !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    100,                      !- Field 92
    Until: 17:00,             !- Field 93
    26,                       !- Field 94
    Until: 24:00,             !- Field 95
    100,                      !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    100,                      !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    100,                      !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    100,                      !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    100,                      !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    100,                      !- Field 113
    Until: 17:00,             !- Field 114
    26,                       !- Field 115
    Until: 24:00,             !- Field 116
    100,                      !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    100,                      !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    100,                      !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    100,                      !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    100;                      !- Field 130

Schedule:Compact,
    Ground:Zone1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 13 Feb,          !- Field 5
    For: Weekdays SummerDesignDay,    !- Field 6
    Until: 07:00,             !- Field 7
    0,                        !- Field 8
    Until: 17:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 20 Feb,          !- Field 22
    For: AllDays,             !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 20 Mar,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 17:00,             !- Field 30
    1,                        !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: Holidays,            !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: WinterDesignDay AllOtherDays,    !- Field 40
    Until: 24:00,             !- Field 41
    0,                        !- Field 42
    Through: 03 Apr,          !- Field 43
    For: AllDays,             !- Field 44
    Until: 24:00,             !- Field 45
    0,                        !- Field 46
    Through: 29 May,          !- Field 47
    For: Weekdays SummerDesignDay,    !- Field 48
    Until: 07:00,             !- Field 49
    0,                        !- Field 50
    Until: 17:00,             !- Field 51
    1,                        !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: Weekends,            !- Field 55
    Until: 24:00,             !- Field 56
    0,                        !- Field 57
    For: Holidays,            !- Field 58
    Until: 24:00,             !- Field 59
    0,                        !- Field 60
    For: WinterDesignDay AllOtherDays,    !- Field 61
    Until: 24:00,             !- Field 62
    0,                        !- Field 63
    Through: 05 Jun,          !- Field 64
    For: AllDays,             !- Field 65
    Until: 24:00,             !- Field 66
    0,                        !- Field 67
    Through: 24 Jul,          !- Field 68
    For: Weekdays SummerDesignDay,    !- Field 69
    Until: 07:00,             !- Field 70
    0,                        !- Field 71
    Until: 17:00,             !- Field 72
    1,                        !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Weekends,            !- Field 76
    Until: 24:00,             !- Field 77
    0,                        !- Field 78
    For: Holidays,            !- Field 79
    Until: 24:00,             !- Field 80
    0,                        !- Field 81
    For: WinterDesignDay AllOtherDays,    !- Field 82
    Until: 24:00,             !- Field 83
    0,                        !- Field 84
    Through: 04 Sep,          !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    0,                        !- Field 88
    Through: 23 Oct,          !- Field 89
    For: Weekdays SummerDesignDay,    !- Field 90
    Until: 07:00,             !- Field 91
    0,                        !- Field 92
    Until: 17:00,             !- Field 93
    1,                        !- Field 94
    Until: 24:00,             !- Field 95
    0,                        !- Field 96
    For: Weekends,            !- Field 97
    Until: 24:00,             !- Field 98
    0,                        !- Field 99
    For: Holidays,            !- Field 100
    Until: 24:00,             !- Field 101
    0,                        !- Field 102
    For: WinterDesignDay AllOtherDays,    !- Field 103
    Until: 24:00,             !- Field 104
    0,                        !- Field 105
    Through: 30 Oct,          !- Field 106
    For: AllDays,             !- Field 107
    Until: 24:00,             !- Field 108
    0,                        !- Field 109
    Through: 22 Dec,          !- Field 110
    For: Weekdays SummerDesignDay,    !- Field 111
    Until: 07:00,             !- Field 112
    0,                        !- Field 113
    Until: 17:00,             !- Field 114
    1,                        !- Field 115
    Until: 24:00,             !- Field 116
    0,                        !- Field 117
    For: Weekends,            !- Field 118
    Until: 24:00,             !- Field 119
    0,                        !- Field 120
    For: Holidays,            !- Field 121
    Until: 24:00,             !- Field 122
    0,                        !- Field 123
    For: WinterDesignDay AllOtherDays,    !- Field 124
    Until: 24:00,             !- Field 125
    0,                        !- Field 126
    Through: 31 Dec,          !- Field 127
    For: AllDays,             !- Field 128
    Until: 24:00,             !- Field 129
    0;                        !- Field 130

Material,
    Gypsum Plastering_.02,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Concrete blocks/tiles - block lightweight 300mm_.24,    !- Name
    Rough,                    !- Roughness
    0.24,                     !- Thickness
    0.73,                     !- Conductivity
    1800,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Mineral fibre/wool - wool_.05,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.038,                    !- Conductivity
    140,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Aerated Concrete Slab_.06,    !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.16,                     !- Conductivity
    500,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Ceramic/porcelain_.02,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    Ceramic glazed_.005,      !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    1.4,                      !- Conductivity
    2500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Mortar_.01,               !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.88,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brickwork Inner_.09,      !- Name
    Rough,                    !- Roughness
    0.09,                     !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Masonry - block lightweight_.17,    !- Name
    Rough,                    !- Roughness
    0.17,                     !- Thickness
    0.2,                      !- Conductivity
    520,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Steel_.003,               !- Name
    Rough,                    !- Roughness
    0.003,                    !- Thickness
    50,                       !- Conductivity
    7800,                     !- Density
    450,                      !- Specific Heat
    0.3,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Medium weight concrete_.25,    !- Name
    Rough,                    !- Roughness
    0.25,                     !- Thickness
    1.15,                     !- Conductivity
    1800,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Glass fibre/wool - fibre slab_.2,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.035,                    !- Conductivity
    25,                       !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.2,         !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.05,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Mortar_.045,              !- Name
    Rough,                    !- Roughness
    0.045,                    !- Thickness
    0.88,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Ceramic/porcelain_.005,    !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    1.3,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.2,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Mortar_.02,               !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.88,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    9_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    10_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    6,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.482,                    !- Solar Transmittance at Normal Incidence
    0.054,                    !- Front Side Solar Reflectance at Normal Incidence
    0.054,                    !- Back Side Solar Reflectance at Normal Incidence
    0.534,                    !- Visible Transmittance at Normal Incidence
    0.057,                    !- Front Side Visible Reflectance at Normal Incidence
    0.057,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1001,                     !- Name
    Air,                      !- Gas Type
    0.006;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1001,      !- Name
    Air,                      !- Gas Type
    0.003;                    !- Thickness

WindowMaterial:Blind,
    20001,                    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    0.9,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.8,                      !- Front Side Slat Beam Solar Reflectance
    0.8,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.8,                      !- Front Side Slat Diffuse Solar Reflectance
    0.8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.8,                      !- Front Side Slat Beam Visible Reflectance
    0.8,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.8,                      !- Front Side Slat Diffuse Visible Reflectance
    0.8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                    !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    insulated internal floor 39cm,    !- Name
    Gypsum Plastering_.02,    !- Outside Layer
    Concrete blocks/tiles - block lightweight 300mm_.24,    !- Layer 2
    Mineral fibre/wool - wool_.05,    !- Layer 3
    Aerated Concrete Slab_.06,    !- Layer 4
    Ceramic/porcelain_.02;    !- Layer 5

Construction,
    insulated internal floor 39cm_Rev,    !- Name
    Ceramic/porcelain_.02,    !- Outside Layer
    Aerated Concrete Slab_.06,    !- Layer 2
    Mineral fibre/wool - wool_.05,    !- Layer 3
    Concrete blocks/tiles - block lightweight 300mm_.24,    !- Layer 4
    Gypsum Plastering_.02;    !- Layer 5

Construction,
    insulated internal floor 39cm_Reversed,    !- Name
    Ceramic/porcelain_.02,    !- Outside Layer
    Aerated Concrete Slab_.06,    !- Layer 2
    Mineral fibre/wool - wool_.05,    !- Layer 3
    Concrete blocks/tiles - block lightweight 300mm_.24,    !- Layer 4
    Gypsum Plastering_.02;    !- Layer 5

Construction,
    insulated internal floor 39cm_Reversed_Rev,    !- Name
    Gypsum Plastering_.02,    !- Outside Layer
    Concrete blocks/tiles - block lightweight 300mm_.24,    !- Layer 2
    Mineral fibre/wool - wool_.05,    !- Layer 3
    Aerated Concrete Slab_.06,    !- Layer 4
    Ceramic/porcelain_.02;    !- Layer 5

Construction,
    WC partition 12cm,        !- Name
    Ceramic glazed_.005,      !- Outside Layer
    Mortar_.01,               !- Layer 2
    Brickwork Inner_.09,      !- Layer 3
    Mortar_.01,               !- Layer 4
    Ceramic glazed_.005;      !- Layer 5

Construction,
    WC partition 12cm_Rev,    !- Name
    Ceramic glazed_.005,      !- Outside Layer
    Mortar_.01,               !- Layer 2
    Brickwork Inner_.09,      !- Layer 3
    Mortar_.01,               !- Layer 4
    Ceramic glazed_.005;      !- Layer 5

Construction,
    uninsulated internal masonary wall 20cm,    !- Name
    Gypsum Plastering_.015,    !- Outside Layer
    Masonry - block lightweight_.17,    !- Layer 2
    Gypsum Plastering_.015;    !- Layer 3

Construction,
    uninsulated internal masonary wall 20cm_Rev,    !- Name
    Gypsum Plastering_.015,    !- Outside Layer
    Masonry - block lightweight_.17,    !- Layer 2
    Gypsum Plastering_.015;    !- Layer 3

Construction,
    Metal door,               !- Name
    Steel_.003,               !- Outside Layer
    9_RVAL_2,                 !- Layer 2
    Steel_.003;               !- Layer 3

Construction,
    Metal door_Rev,           !- Name
    Steel_.003,               !- Outside Layer
    10_RVAL_2,                !- Layer 2
    Steel_.003;               !- Layer 3

Construction,
    Mediumweight concrete wall exposed 25cm,    !- Name
    Medium weight concrete_.25,    !- Outside Layer
    Glass fibre/wool - fibre slab_.2;    !- Layer 2

Construction,
    Mediumweight concrete wall exposed 25cm_Rev,    !- Name
    Glass fibre/wool - fibre slab_.2,    !- Outside Layer
    Medium weight concrete_.25;    !- Layer 2

Construction,
    Mediumweight concrete wall pillars down 25cm,    !- Name
    Cast Concrete_.2,         !- Outside Layer
    Gypsum Plastering_.05;    !- Layer 2

Construction,
    Mediumweight concrete wall pillars down 25cm_Rev,    !- Name
    Gypsum Plastering_.05,    !- Outside Layer
    Cast Concrete_.2;         !- Layer 2

Construction,
    Mediumweight concrete wall pillars down 25cm WC,    !- Name
    Cast Concrete_.2,         !- Outside Layer
    Mortar_.045,              !- Layer 2
    Ceramic/porcelain_.005;    !- Layer 3

Construction,
    Mediumweight concrete wall pillars down 25cm WC_Rev,    !- Name
    Ceramic/porcelain_.005,    !- Outside Layer
    Mortar_.045,              !- Layer 2
    Cast Concrete_.2;         !- Layer 3

Construction,
    Mediumweight concrete wall white 25cm,    !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Concrete Block (Medium)_.2,    !- Layer 2
    Gypsum Plastering_.025;    !- Layer 3

Construction,
    Mediumweight concrete wall white 25cm_Rev,    !- Name
    Gypsum Plastering_.025,    !- Outside Layer
    Concrete Block (Medium)_.2,    !- Layer 2
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 3

Construction,
    Mediumweight concrete wall white 25cm WC,    !- Name
    Cement/plaster/mortar - cement plaster_.025,    !- Outside Layer
    Concrete Block (Medium)_.2,    !- Layer 2
    Mortar_.02,               !- Layer 3
    Ceramic/porcelain_.005;    !- Layer 4

Construction,
    Mediumweight concrete wall white 25cm WC_Rev,    !- Name
    Ceramic/porcelain_.005,    !- Outside Layer
    Mortar_.02,               !- Layer 2
    Concrete Block (Medium)_.2,    !- Layer 3
    Cement/plaster/mortar - cement plaster_.025;    !- Layer 4

Construction,
    Sgl Bronze 6mm - 1001,    !- Name
    6;                        !- Outside Layer

Construction,
    Sgl Bronze 6mm - 2001,    !- Name
    20001,                    !- Outside Layer
    6;                        !- Layer 2

Construction,
    Project internal glazing - 1002,    !- Name
    2,                        !- Outside Layer
    1001,                     !- Layer 2
    2,                        !- Layer 3
    1001,                     !- Layer 4
    2;                        !- Layer 5

Construction,
    Sgl Bronze 6mm - 1003,    !- Name
    6;                        !- Outside Layer

Construction,
    Sgl Bronze 6mm - 2003,    !- Name
    20001,                    !- Outside Layer
    6;                        !- Layer 2

Construction,
    Sgl Bronze 6mm - 1004,    !- Name
    6;                        !- Outside Layer

Construction,
    Sgl Bronze 6mm - 2004,    !- Name
    20001,                    !- Outside Layer
    6;                        !- Layer 2

Construction,
    Sgl Bronze 6mm - 1005,    !- Name
    6;                        !- Outside Layer

Construction,
    Sgl Bronze 6mm - 2005,    !- Name
    20001,                    !- Outside Layer
    6;                        !- Layer 2

Construction,
    Sgl Bronze 6mm - 1006,    !- Name
    6;                        !- Outside Layer

Construction,
    Sgl Bronze 6mm - 2006,    !- Name
    20001,                    !- Outside Layer
    6;                        !- Layer 2

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Ground:Zone12,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    47.5083,                  !- Volume
    15.996,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone6,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    10.1365,                  !- Volume
    3.4129,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone10,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    354.1636,                 !- Volume
    135.4835,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    163.0507,                 !- Volume
    54.8992,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone7,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    162.5725,                 !- Volume
    54.7382,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone8,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    162.5564,                 !- Volume
    54.7328,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone9,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    162.5612,                 !- Volume
    54.7344,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone11,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    40.3088,                  !- Volume
    13.572,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    40.8256,                  !- Volume
    13.746,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone5,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    15.1933,                  !- Volume
    5.1156,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone4,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    48.7656,                  !- Volume
    16.4194,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Ground:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    29.109,                   !- Volume
    9.801,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Ground:Zone12_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.6843891386,           !- Vertex 1 Xcoordinate
    -33.3758073418,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.8059662899,           !- Vertex 2 Xcoordinate
    -33.5135196998,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.0564077906,           !- Vertex 3 Xcoordinate
    -31.4738373582,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -18.9348306393,           !- Vertex 4 Xcoordinate
    -31.3361250002,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7553905124,           !- Vertex 1 Xcoordinate
    -33.9254263528,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -20.2020362806,           !- Vertex 2 Xcoordinate
    -33.9802675573,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.5030535588,           !- Vertex 3 Xcoordinate
    -31.5286785628,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -20.0564077906,           !- Vertex 4 Xcoordinate
    -31.4738373582,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.065542616,            !- Vertex 1 Xcoordinate
    -35.0919192471,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.3930438372,           !- Vertex 2 Xcoordinate
    -35.6232695844,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.83055478,             !- Vertex 3 Xcoordinate
    -32.0600289,              !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -20.5030535588,           !- Vertex 4 Xcoordinate
    -31.5286785628,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.3930438372,           !- Vertex 1 Xcoordinate
    -35.6232695844,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -20.065542616,            !- Vertex 2 Xcoordinate
    -35.0919192471,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -20.2020362806,           !- Vertex 3 Xcoordinate
    -33.9802675573,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.5295375018,           !- Vertex 4 Xcoordinate
    -34.5116178946,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.5295375018,           !- Vertex 1 Xcoordinate
    -34.5116178946,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -19.7553905124,           !- Vertex 2 Xcoordinate
    -33.9254263528,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -19.8059662899,           !- Vertex 3 Xcoordinate
    -33.5135196998,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.5801132793,           !- Vertex 4 Xcoordinate
    -34.0997112416,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.5801132793,           !- Vertex 1 Xcoordinate
    -34.0997112416,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -18.6843891386,           !- Vertex 2 Xcoordinate
    -33.3758073418,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -18.9348306393,           !- Vertex 3 Xcoordinate
    -31.3361250002,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.83055478,             !- Vertex 4 Xcoordinate
    -32.0600289,              !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm,        !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Partition_6_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.0655426159,           !- Vertex 1 Xcoordinate
    -35.0919192484,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -20.2020362805,           !- Vertex 2 Xcoordinate
    -33.9802675585,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.2020362805,           !- Vertex 3 Xcoordinate
    -33.9802675585,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -20.0655426159,           !- Vertex 4 Xcoordinate
    -35.0919192484,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Partition_6_0_10006,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm_Rev,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.2020362805,           !- Vertex 1 Xcoordinate
    -33.9802675585,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -20.0655426159,           !- Vertex 2 Xcoordinate
    -35.0919192484,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.0655426159,           !- Vertex 3 Xcoordinate
    -35.0919192484,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -20.2020362805,           !- Vertex 4 Xcoordinate
    -33.9802675585,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm,        !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Partition_5_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.202036279,            !- Vertex 1 Xcoordinate
    -33.9802675571,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.7553905108,           !- Vertex 2 Xcoordinate
    -33.9254263526,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.7553905108,           !- Vertex 3 Xcoordinate
    -33.9254263526,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -20.202036279,            !- Vertex 4 Xcoordinate
    -33.9802675571,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Partition_5_0_10007,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm_Rev,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7553905108,           !- Vertex 1 Xcoordinate
    -33.9254263526,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -20.202036279,            !- Vertex 2 Xcoordinate
    -33.9802675571,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.202036279,            !- Vertex 3 Xcoordinate
    -33.9802675571,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.7553905108,           !- Vertex 4 Xcoordinate
    -33.9254263526,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm,        !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Partition_4_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7553905122,           !- Vertex 1 Xcoordinate
    -33.925426354,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.8059662898,           !- Vertex 2 Xcoordinate
    -33.5135197011,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.8059662898,           !- Vertex 3 Xcoordinate
    -33.5135197011,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.7553905122,           !- Vertex 4 Xcoordinate
    -33.925426354,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Partition_4_0_10008,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm_Rev,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8059662898,           !- Vertex 1 Xcoordinate
    -33.5135197011,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.7553905122,           !- Vertex 2 Xcoordinate
    -33.925426354,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.7553905122,           !- Vertex 3 Xcoordinate
    -33.925426354,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.8059662898,           !- Vertex 4 Xcoordinate
    -33.5135197011,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm,        !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Partition_3_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.8059662883,           !- Vertex 1 Xcoordinate
    -33.5135196996,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.684389137,            !- Vertex 2 Xcoordinate
    -33.3758073416,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.684389137,            !- Vertex 3 Xcoordinate
    -33.3758073416,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.8059662883,           !- Vertex 4 Xcoordinate
    -33.5135196996,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Partition_3_0_10009,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm_Rev,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.684389137,            !- Vertex 1 Xcoordinate
    -33.3758073416,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.8059662883,           !- Vertex 2 Xcoordinate
    -33.5135196996,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.8059662883,           !- Vertex 3 Xcoordinate
    -33.5135196996,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.684389137,            !- Vertex 4 Xcoordinate
    -33.3758073416,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_14_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.6843891384,           !- Vertex 1 Xcoordinate
    -33.375807343,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.9348306391,           !- Vertex 2 Xcoordinate
    -31.3361250014,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.9348306391,           !- Vertex 3 Xcoordinate
    -31.3361250014,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.6843891384,           !- Vertex 4 Xcoordinate
    -33.375807343,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_14_0_10010,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.9348306391,           !- Vertex 1 Xcoordinate
    -31.3361250014,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.6843891384,           !- Vertex 2 Xcoordinate
    -33.375807343,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.6843891384,           !- Vertex 3 Xcoordinate
    -33.375807343,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.9348306391,           !- Vertex 4 Xcoordinate
    -31.3361250014,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.9348306393,           !- Vertex 1 Xcoordinate
    -31.3361250002,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.83055478,             !- Vertex 2 Xcoordinate
    -32.0600289,              !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.83055478,             !- Vertex 3 Xcoordinate
    -32.0600289,              !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.9348306393,           !- Vertex 4 Xcoordinate
    -31.3361250002,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Wall_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.83055478,             !- Vertex 1 Xcoordinate
    -32.0600289,              !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.3930438372,           !- Vertex 2 Xcoordinate
    -35.6232695844,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.3930438372,           !- Vertex 3 Xcoordinate
    -35.6232695844,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.83055478,             !- Vertex 4 Xcoordinate
    -32.0600289,              !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone12_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Partition_3_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.3930438356,           !- Vertex 1 Xcoordinate
    -35.6232695842,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -20.0655426144,           !- Vertex 2 Xcoordinate
    -35.091919247,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.0655426144,           !- Vertex 3 Xcoordinate
    -35.091919247,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.3930438356,           !- Vertex 4 Xcoordinate
    -35.6232695842,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Partition_3_0_10012,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone12_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.0655426144,           !- Vertex 1 Xcoordinate
    -35.091919247,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.3930438356,           !- Vertex 2 Xcoordinate
    -35.6232695842,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.3930438356,           !- Vertex 3 Xcoordinate
    -35.6232695842,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -20.0655426144,           !- Vertex 4 Xcoordinate
    -35.091919247,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.4824031832,           !- Vertex 1 Xcoordinate
    -36.1487297325,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.9290489514,           !- Vertex 2 Xcoordinate
    -36.203570937,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.2020362806,           !- Vertex 3 Xcoordinate
    -33.9802675573,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -19.7553905124,           !- Vertex 4 Xcoordinate
    -33.9254263528,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3608260318,           !- Vertex 1 Xcoordinate
    -36.0110173744,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.4824031832,           !- Vertex 2 Xcoordinate
    -36.1487297325,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.8059662899,           !- Vertex 3 Xcoordinate
    -33.5135196998,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -18.6843891386,           !- Vertex 4 Xcoordinate
    -33.3758073418,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7553905124,           !- Vertex 1 Xcoordinate
    -33.9254263528,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -18.633813361,            !- Vertex 2 Xcoordinate
    -33.7877139947,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -18.6843891386,           !- Vertex 3 Xcoordinate
    -33.3758073418,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.8059662899,           !- Vertex 4 Xcoordinate
    -33.5135196998,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9290489514,           !- Vertex 1 Xcoordinate
    -36.203570937,            !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -18.3608260318,           !- Vertex 2 Xcoordinate
    -36.0110173744,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -18.633813361,            !- Vertex 3 Xcoordinate
    -33.7877139947,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -20.2020362806,           !- Vertex 4 Xcoordinate
    -33.9802675573,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_15_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3608260317,           !- Vertex 1 Xcoordinate
    -36.0110173756,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.6843891384,           !- Vertex 2 Xcoordinate
    -33.375807343,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.6843891384,           !- Vertex 3 Xcoordinate
    -33.375807343,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.3608260317,           !- Vertex 4 Xcoordinate
    -36.0110173756,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_15_0_10017,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.6843891384,           !- Vertex 1 Xcoordinate
    -33.375807343,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.3608260317,           !- Vertex 2 Xcoordinate
    -36.0110173756,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.3608260317,           !- Vertex 3 Xcoordinate
    -36.0110173756,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.6843891384,           !- Vertex 4 Xcoordinate
    -33.375807343,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm_Rev,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Partition_2_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.0655426159,           !- Vertex 1 Xcoordinate
    -35.0919192484,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.9290489513,           !- Vertex 2 Xcoordinate
    -36.2035709382,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.9290489513,           !- Vertex 3 Xcoordinate
    -36.2035709382,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -20.0655426159,           !- Vertex 4 Xcoordinate
    -35.0919192484,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Partition_2_0_10018,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm,        !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9290489513,           !- Vertex 1 Xcoordinate
    -36.2035709382,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -20.0655426159,           !- Vertex 2 Xcoordinate
    -35.0919192484,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -20.0655426159,           !- Vertex 3 Xcoordinate
    -35.0919192484,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.9290489513,           !- Vertex 4 Xcoordinate
    -36.2035709382,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone6_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm_Rev,    !- Construction Name
    Ground:Zone6,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Partition_9_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9290489498,           !- Vertex 1 Xcoordinate
    -36.2035709368,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.3608260302,           !- Vertex 2 Xcoordinate
    -36.0110173742,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.3608260302,           !- Vertex 3 Xcoordinate
    -36.0110173742,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.9290489498,           !- Vertex 4 Xcoordinate
    -36.2035709368,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Partition_9_0_10019,    !- Name
    Wall,                     !- Surface Type
    WC partition 12cm,        !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone6_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3608260302,           !- Vertex 1 Xcoordinate
    -36.0110173742,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -19.9290489498,           !- Vertex 2 Xcoordinate
    -36.2035709368,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.9290489498,           !- Vertex 3 Xcoordinate
    -36.2035709368,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.3608260302,           !- Vertex 4 Xcoordinate
    -36.0110173742,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.1349112335,            !- Vertex 1 Xcoordinate
    -30.6048786419,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.0654720117,            !- Vertex 2 Xcoordinate
    -31.1045429498,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    12.9728513107,            !- Vertex 3 Xcoordinate
    -30.3502078746,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    17.0422905325,            !- Vertex 4 Xcoordinate
    -29.8505435666,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8422245254,            !- Vertex 1 Xcoordinate
    -33.6173949886,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.4700782318,            !- Vertex 2 Xcoordinate
    -34.3997961733,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    13.0654720117,            !- Vertex 3 Xcoordinate
    -31.1045429498,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    19.4376183053,            !- Vertex 4 Xcoordinate
    -30.3221417652,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.0422905325,            !- Vertex 1 Xcoordinate
    -29.8505435666,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.6149494697,           !- Vertex 2 Xcoordinate
    -33.9831330015,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.969589259,            !- Vertex 3 Xcoordinate
    -31.0948237002,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    16.6876507432,            !- Vertex 4 Xcoordinate
    -26.9622342654,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Floor_0_0_3,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Floor_0_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.2079058627,           !- Vertex 1 Xcoordinate
    -37.298237148,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.173147243,            !- Vertex 2 Xcoordinate
    -37.5395384479,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.9348306393,           !- Vertex 3 Xcoordinate
    -31.3361250002,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -16.969589259,            !- Vertex 4 Xcoordinate
    -31.0948237002,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.5395174536,            !- Vertex 1 Xcoordinate
    -33.9001318653,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    19.8422245254,            !- Vertex 2 Xcoordinate
    -33.6173949886,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    19.4376183053,            !- Vertex 3 Xcoordinate
    -30.3221417652,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    17.1349112335,            !- Vertex 4 Xcoordinate
    -30.6048786419,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.173147243,            !- Vertex 1 Xcoordinate
    -37.5395384479,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -16.2079058627,           !- Vertex 2 Xcoordinate
    -37.298237148,            !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -16.6149494697,           !- Vertex 3 Xcoordinate
    -33.9831330015,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.5801908499,           !- Vertex 4 Xcoordinate
    -34.2244343014,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.5801908499,           !- Vertex 1 Xcoordinate
    -34.2244343014,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    12.9728513107,            !- Vertex 2 Xcoordinate
    -30.3502078746,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    12.6182115214,            !- Vertex 3 Xcoordinate
    -27.4618985733,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.9348306393,           !- Vertex 4 Xcoordinate
    -31.3361250002,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Ceiling_1_0_3,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Ceiling_1_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.4700782318,            !- Vertex 1 Xcoordinate
    -34.3997961733,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    17.5395174536,            !- Vertex 2 Xcoordinate
    -33.9001318653,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    16.6876507432,            !- Vertex 3 Xcoordinate
    -26.9622342654,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    12.6182115214,            !- Vertex 4 Xcoordinate
    -27.4618985733,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Partition_4_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.2079058626,           !- Vertex 1 Xcoordinate
    -37.2982371492,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.6149494695,           !- Vertex 2 Xcoordinate
    -33.9831330027,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.6149494695,           !- Vertex 3 Xcoordinate
    -33.9831330027,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.2079058626,           !- Vertex 4 Xcoordinate
    -37.2982371492,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Partition_4_0_10028,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.6149494695,           !- Vertex 1 Xcoordinate
    -33.9831330027,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.2079058626,           !- Vertex 2 Xcoordinate
    -37.2982371492,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.2079058626,           !- Vertex 3 Xcoordinate
    -37.2982371492,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.6149494695,           !- Vertex 4 Xcoordinate
    -33.9831330027,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Partition_3_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.6149494681,           !- Vertex 1 Xcoordinate
    -33.9831330013,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -9.1813433029,            !- Vertex 2 Xcoordinate
    -33.0704009324,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -9.1813433029,            !- Vertex 3 Xcoordinate
    -33.0704009324,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.6149494681,           !- Vertex 4 Xcoordinate
    -33.9831330013,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Partition_3_0_10029,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.1813433029,            !- Vertex 1 Xcoordinate
    -33.0704009324,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.6149494681,           !- Vertex 2 Xcoordinate
    -33.9831330013,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.6149494681,           !- Vertex 3 Xcoordinate
    -33.9831330013,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -9.1813433029,            !- Vertex 4 Xcoordinate
    -33.0704009324,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone7_Partition_3_0_10031,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.1813433029,            !- Vertex 1 Xcoordinate
    -33.0704009324,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -1.7960237438,            !- Vertex 2 Xcoordinate
    -32.1635977132,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -1.7960237438,            !- Vertex 3 Xcoordinate
    -32.1635977132,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -9.1813433029,            !- Vertex 4 Xcoordinate
    -33.0704009324,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone7_Partition_3_0_10031,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone7,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7960237438,            !- Vertex 1 Xcoordinate
    -32.1635977132,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -9.1813433029,            !- Vertex 2 Xcoordinate
    -33.0704009324,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -9.1813433029,            !- Vertex 3 Xcoordinate
    -33.0704009324,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -1.7960237438,            !- Vertex 4 Xcoordinate
    -32.1635977132,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone8_Partition_3_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7960237438,            !- Vertex 1 Xcoordinate
    -32.1635977132,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    5.5883079441,             !- Vertex 2 Xcoordinate
    -31.2569157893,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    5.5883079441,             !- Vertex 3 Xcoordinate
    -31.2569157893,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -1.7960237438,            !- Vertex 4 Xcoordinate
    -32.1635977132,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone8_Partition_3_0_10033,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone8,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5883079441,             !- Vertex 1 Xcoordinate
    -31.2569157893,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -1.7960237438,            !- Vertex 2 Xcoordinate
    -32.1635977132,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -1.7960237438,            !- Vertex 3 Xcoordinate
    -32.1635977132,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    5.5883079441,             !- Vertex 4 Xcoordinate
    -31.2569157893,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone9_Partition_4_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5883079441,             !- Vertex 1 Xcoordinate
    -31.2569157893,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    12.9728513123,            !- Vertex 2 Xcoordinate
    -30.3502078744,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    12.9728513123,            !- Vertex 3 Xcoordinate
    -30.3502078744,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    5.5883079441,             !- Vertex 4 Xcoordinate
    -31.2569157893,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone9_Partition_4_0_10035,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9728513123,            !- Vertex 1 Xcoordinate
    -30.3502078744,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    5.5883079441,             !- Vertex 2 Xcoordinate
    -31.2569157893,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    5.5883079441,             !- Vertex 3 Xcoordinate
    -31.2569157893,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    12.9728513123,            !- Vertex 4 Xcoordinate
    -30.3502078744,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone9_Partition_3_0_10037,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9728513109,            !- Vertex 1 Xcoordinate
    -30.3502078758,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.470078232,             !- Vertex 2 Xcoordinate
    -34.3997961745,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    13.470078232,             !- Vertex 3 Xcoordinate
    -34.3997961745,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    12.9728513109,            !- Vertex 4 Xcoordinate
    -30.3502078758,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone9_Partition_3_0_10037,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.470078232,             !- Vertex 1 Xcoordinate
    -34.3997961745,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    12.9728513109,            !- Vertex 2 Xcoordinate
    -30.3502078758,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    12.9728513109,            !- Vertex 3 Xcoordinate
    -30.3502078758,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    13.470078232,             !- Vertex 4 Xcoordinate
    -34.3997961745,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone11_Partition_3_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.4700782334,            !- Vertex 1 Xcoordinate
    -34.3997961731,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    17.5395174551,            !- Vertex 2 Xcoordinate
    -33.9001318651,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    17.5395174551,            !- Vertex 3 Xcoordinate
    -33.9001318651,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    13.4700782334,            !- Vertex 4 Xcoordinate
    -34.3997961731,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone11_Partition_3_0_10038,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone11,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.5395174551,            !- Vertex 1 Xcoordinate
    -33.9001318651,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.4700782334,            !- Vertex 2 Xcoordinate
    -34.3997961731,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    13.4700782334,            !- Vertex 3 Xcoordinate
    -34.3997961731,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    17.5395174551,            !- Vertex 4 Xcoordinate
    -33.9001318651,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone3_Partition_4_0_10040,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.5395174551,            !- Vertex 1 Xcoordinate
    -33.9001318651,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    19.842224527,             !- Vertex 2 Xcoordinate
    -33.6173949884,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    19.842224527,             !- Vertex 3 Xcoordinate
    -33.6173949884,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    17.5395174551,            !- Vertex 4 Xcoordinate
    -33.9001318651,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone3_Partition_4_0_10040,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.842224527,             !- Vertex 1 Xcoordinate
    -33.6173949884,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    17.5395174551,            !- Vertex 2 Xcoordinate
    -33.9001318651,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    17.5395174551,            !- Vertex 3 Xcoordinate
    -33.9001318651,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    19.842224527,             !- Vertex 4 Xcoordinate
    -33.6173949884,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_10_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone1_Partition_6_0_10042,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8422245255,            !- Vertex 1 Xcoordinate
    -33.6173949898,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    19.4376183054,            !- Vertex 2 Xcoordinate
    -30.3221417664,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    19.4376183054,            !- Vertex 3 Xcoordinate
    -30.3221417664,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    19.8422245255,            !- Vertex 4 Xcoordinate
    -33.6173949898,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone1_Partition_6_0_10042,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.4376183054,            !- Vertex 1 Xcoordinate
    -30.3221417664,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    19.8422245255,            !- Vertex 2 Xcoordinate
    -33.6173949898,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    19.8422245255,            !- Vertex 3 Xcoordinate
    -33.6173949898,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    19.4376183054,            !- Vertex 4 Xcoordinate
    -30.3221417664,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_11_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.4376183053,            !- Vertex 1 Xcoordinate
    -30.3221417652,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    17.1349112335,            !- Vertex 2 Xcoordinate
    -30.6048786419,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    17.1349112335,            !- Vertex 3 Xcoordinate
    -30.6048786419,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    19.4376183053,            !- Vertex 4 Xcoordinate
    -30.3221417652,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_12_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.1349112335,            !- Vertex 1 Xcoordinate
    -30.6048786419,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    16.6876507432,            !- Vertex 2 Xcoordinate
    -26.9622342654,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    16.6876507432,            !- Vertex 3 Xcoordinate
    -26.9622342654,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    17.1349112335,            !- Vertex 4 Xcoordinate
    -30.6048786419,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Wall_13_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    16.6876507432,            !- Vertex 1 Xcoordinate
    -26.9622342654,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.9348306393,           !- Vertex 2 Xcoordinate
    -31.3361250002,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.9348306393,           !- Vertex 3 Xcoordinate
    -31.3361250002,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    16.6876507432,            !- Vertex 4 Xcoordinate
    -26.9622342654,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_16_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Partition_8_0_10046,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.3608260317,           !- Vertex 1 Xcoordinate
    -36.0110173756,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.1731472428,           !- Vertex 2 Xcoordinate
    -37.5395384491,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.1731472428,           !- Vertex 3 Xcoordinate
    -37.5395384491,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.3608260317,           !- Vertex 4 Xcoordinate
    -36.0110173756,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Partition_8_0_10046,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_16_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.1731472428,           !- Vertex 1 Xcoordinate
    -37.5395384491,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.3608260317,           !- Vertex 2 Xcoordinate
    -36.0110173756,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.3608260317,           !- Vertex 3 Xcoordinate
    -36.0110173756,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.1731472428,           !- Vertex 4 Xcoordinate
    -37.5395384491,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_17_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Partition_7_0_10048,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.1731472414,           !- Vertex 1 Xcoordinate
    -37.5395384477,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.0738926262,           !- Vertex 2 Xcoordinate
    -37.5273515134,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.0738926262,           !- Vertex 3 Xcoordinate
    -37.5273515134,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.1731472414,           !- Vertex 4 Xcoordinate
    -37.5395384477,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Partition_7_0_10048,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_17_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.0738926262,           !- Vertex 1 Xcoordinate
    -37.5273515134,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.1731472414,           !- Vertex 2 Xcoordinate
    -37.5395384477,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.1731472414,           !- Vertex 3 Xcoordinate
    -37.5395384477,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.0738926262,           !- Vertex 4 Xcoordinate
    -37.5273515134,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Wall_18_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.0738926278,           !- Vertex 1 Xcoordinate
    -37.5273515136,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.3071604779,           !- Vertex 2 Xcoordinate
    -37.3104240823,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.3071604779,           !- Vertex 3 Xcoordinate
    -37.3104240823,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.0738926278,           !- Vertex 4 Xcoordinate
    -37.5273515136,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone10_Partition_19_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Partition_5_0_10049,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.3071604763,           !- Vertex 1 Xcoordinate
    -37.3104240821,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.2079058611,           !- Vertex 2 Xcoordinate
    -37.2982371478,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.2079058611,           !- Vertex 3 Xcoordinate
    -37.2982371478,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.3071604763,           !- Vertex 4 Xcoordinate
    -37.3104240821,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Partition_5_0_10049,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone10_Partition_19_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.2079058611,           !- Vertex 1 Xcoordinate
    -37.2982371478,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.3071604763,           !- Vertex 2 Xcoordinate
    -37.3104240821,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.3071604763,           !- Vertex 3 Xcoordinate
    -37.3104240821,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.2079058611,           !- Vertex 4 Xcoordinate
    -37.2982371478,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.6509629634,           !- Vertex 1 Xcoordinate
    -41.834173061,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -15.7502175785,           !- Vertex 2 Xcoordinate
    -41.8463599953,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.3071604779,           !- Vertex 3 Xcoordinate
    -37.3104240823,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -16.2079058627,           !- Vertex 4 Xcoordinate
    -37.298237148,            !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.2167922876,            !- Vertex 1 Xcoordinate
    -40.9213716789,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -15.6509629634,           !- Vertex 2 Xcoordinate
    -41.834173061,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -16.6149494697,           !- Vertex 3 Xcoordinate
    -33.9831330015,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -9.1813433045,            !- Vertex 4 Xcoordinate
    -33.0704009326,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.2079058627,           !- Vertex 1 Xcoordinate
    -37.298237148,            !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -8.7740613328,            !- Vertex 2 Xcoordinate
    -36.3854758116,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -9.1813433045,            !- Vertex 3 Xcoordinate
    -33.0704009326,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.6149494697,           !- Vertex 4 Xcoordinate
    -33.9831330015,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.7502175785,           !- Vertex 1 Xcoordinate
    -41.8463599953,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -8.2167922876,            !- Vertex 2 Xcoordinate
    -40.9213716789,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -8.7740613328,            !- Vertex 3 Xcoordinate
    -36.3854758116,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.3071604779,           !- Vertex 4 Xcoordinate
    -37.3104240823,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone7_Partition_4_0_10054,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.2167922873,            !- Vertex 1 Xcoordinate
    -40.9213716806,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -9.1813433042,            !- Vertex 2 Xcoordinate
    -33.0704009348,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -9.1813433042,            !- Vertex 3 Xcoordinate
    -33.0704009348,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -8.2167922873,            !- Vertex 4 Xcoordinate
    -40.9213716806,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone7_Partition_4_0_10054,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone7,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.1813433042,            !- Vertex 1 Xcoordinate
    -33.0704009348,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -8.2167922873,            !- Vertex 2 Xcoordinate
    -40.9213716806,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -8.2167922873,            !- Vertex 3 Xcoordinate
    -40.9213716806,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -9.1813433042,            !- Vertex 4 Xcoordinate
    -33.0704009348,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.3071604779,           !- Vertex 1 Xcoordinate
    -37.3104240823,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -15.7502175785,           !- Vertex 2 Xcoordinate
    -41.8463599953,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -15.7502175785,           !- Vertex 3 Xcoordinate
    -41.8463599953,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.3071604779,           !- Vertex 4 Xcoordinate
    -37.3104240823,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone2_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.7502175785,           !- Vertex 1 Xcoordinate
    -41.8463599953,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -8.2167922876,            !- Vertex 2 Xcoordinate
    -40.9213716789,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -8.2167922876,            !- Vertex 3 Xcoordinate
    -40.9213716789,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -15.7502175785,           !- Vertex 4 Xcoordinate
    -41.8463599953,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone7_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone7,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone7_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.8320372336,            !- Vertex 1 Xcoordinate
    -40.0146377722,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -8.2167922876,            !- Vertex 2 Xcoordinate
    -40.9213716789,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -9.1813433044,            !- Vertex 3 Xcoordinate
    -33.0704009326,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -1.79602374,              !- Vertex 4 Xcoordinate
    -32.1635977127,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone7_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone7,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone7_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.2167922876,            !- Vertex 1 Xcoordinate
    -40.9213716789,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -0.8320372336,            !- Vertex 2 Xcoordinate
    -40.0146377722,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -1.79602374,              !- Vertex 3 Xcoordinate
    -32.1635977127,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -9.1813433044,            !- Vertex 4 Xcoordinate
    -33.0704009326,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone7_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone7,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone8_Partition_4_0_10057,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.8320372335,            !- Vertex 1 Xcoordinate
    -40.0146377734,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -1.7960237398,            !- Vertex 2 Xcoordinate
    -32.1635977139,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -1.7960237398,            !- Vertex 3 Xcoordinate
    -32.1635977139,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -0.8320372335,            !- Vertex 4 Xcoordinate
    -40.0146377734,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone8_Partition_4_0_10057,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone8,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone7_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.7960237398,            !- Vertex 1 Xcoordinate
    -32.1635977139,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -0.8320372335,            !- Vertex 2 Xcoordinate
    -40.0146377734,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -0.8320372335,            !- Vertex 3 Xcoordinate
    -40.0146377734,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -1.7960237398,            !- Vertex 4 Xcoordinate
    -32.1635977139,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone7_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone7,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.2167922876,            !- Vertex 1 Xcoordinate
    -40.9213716789,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -0.8320372336,            !- Vertex 2 Xcoordinate
    -40.0146377722,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -0.8320372336,            !- Vertex 3 Xcoordinate
    -40.0146377722,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -8.2167922876,            !- Vertex 4 Xcoordinate
    -40.9213716789,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone8_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone8,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone8_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.5522944489,             !- Vertex 1 Xcoordinate
    -39.107955849,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -0.8320372336,            !- Vertex 2 Xcoordinate
    -40.0146377722,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -1.79602374,              !- Vertex 3 Xcoordinate
    -32.1635977127,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    5.5883079425,             !- Vertex 4 Xcoordinate
    -31.2569157895,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone8_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone8,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone8_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.8320372336,            !- Vertex 1 Xcoordinate
    -40.0146377722,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    6.5522944489,             !- Vertex 2 Xcoordinate
    -39.107955849,            !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    5.5883079425,             !- Vertex 3 Xcoordinate
    -31.2569157895,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -1.79602374,              !- Vertex 4 Xcoordinate
    -32.1635977127,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone8_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone8,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone9_Partition_5_0_10060,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.552294449,              !- Vertex 1 Xcoordinate
    -39.1079558502,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    5.5883079427,             !- Vertex 2 Xcoordinate
    -31.2569157907,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    5.5883079427,             !- Vertex 3 Xcoordinate
    -31.2569157907,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    6.552294449,              !- Vertex 4 Xcoordinate
    -39.1079558502,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone9_Partition_5_0_10060,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone8_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5883079427,             !- Vertex 1 Xcoordinate
    -31.2569157907,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    6.552294449,              !- Vertex 2 Xcoordinate
    -39.1079558502,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    6.552294449,              !- Vertex 3 Xcoordinate
    -39.1079558502,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    5.5883079427,             !- Vertex 4 Xcoordinate
    -31.2569157907,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone8_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone8,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.8320372336,            !- Vertex 1 Xcoordinate
    -40.0146377722,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    6.5522944489,             !- Vertex 2 Xcoordinate
    -39.107955849,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    6.5522944489,             !- Vertex 3 Xcoordinate
    -39.107955849,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -0.8320372336,            !- Vertex 4 Xcoordinate
    -40.0146377722,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone9_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone9_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.9368378171,            !- Vertex 1 Xcoordinate
    -38.2012479341,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    6.5522944489,             !- Vertex 2 Xcoordinate
    -39.107955849,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    5.5883079425,             !- Vertex 3 Xcoordinate
    -31.2569157895,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    12.9728513107,            !- Vertex 4 Xcoordinate
    -30.3502078746,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone9_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone9_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.5522944489,             !- Vertex 1 Xcoordinate
    -39.107955849,            !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    13.9368378171,            !- Vertex 2 Xcoordinate
    -38.2012479341,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    12.9728513107,            !- Vertex 3 Xcoordinate
    -30.3502078746,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    5.5883079425,             !- Vertex 4 Xcoordinate
    -31.2569157895,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone9_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone11_Partition_4_0_10063,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.9368378172,            !- Vertex 1 Xcoordinate
    -38.2012479353,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.470078232,             !- Vertex 2 Xcoordinate
    -34.3997961745,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    13.470078232,             !- Vertex 3 Xcoordinate
    -34.3997961745,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    13.9368378172,            !- Vertex 4 Xcoordinate
    -38.2012479353,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone11_Partition_4_0_10063,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone11,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone9_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.470078232,             !- Vertex 1 Xcoordinate
    -34.3997961745,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.9368378172,            !- Vertex 2 Xcoordinate
    -38.2012479353,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    13.9368378172,            !- Vertex 3 Xcoordinate
    -38.2012479353,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    13.470078232,             !- Vertex 4 Xcoordinate
    -34.3997961745,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone9_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.5522944489,             !- Vertex 1 Xcoordinate
    -39.107955849,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.9368378171,            !- Vertex 2 Xcoordinate
    -38.2012479341,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    13.9368378171,            !- Vertex 3 Xcoordinate
    -38.2012479341,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    6.5522944489,             !- Vertex 4 Xcoordinate
    -39.107955849,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone11_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone11,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone11_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.0062770388,            !- Vertex 1 Xcoordinate
    -37.7015836261,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.9368378171,            !- Vertex 2 Xcoordinate
    -38.2012479341,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    13.4700782318,            !- Vertex 3 Xcoordinate
    -34.3997961733,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    17.5395174536,            !- Vertex 4 Xcoordinate
    -33.9001318653,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone11_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone11,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone11_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.9368378171,            !- Vertex 1 Xcoordinate
    -38.2012479341,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    18.0062770388,            !- Vertex 2 Xcoordinate
    -37.7015836261,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    17.5395174536,            !- Vertex 3 Xcoordinate
    -33.9001318653,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    13.4700782318,            !- Vertex 4 Xcoordinate
    -34.3997961733,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone11_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone11,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone3_Partition_5_0_10066,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.0062770389,            !- Vertex 1 Xcoordinate
    -37.7015836273,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    17.5395174537,            !- Vertex 2 Xcoordinate
    -33.9001318665,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    17.5395174537,            !- Vertex 3 Xcoordinate
    -33.9001318665,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    18.0062770389,            !- Vertex 4 Xcoordinate
    -37.7015836273,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone3_Partition_5_0_10066,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone11_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.5395174537,            !- Vertex 1 Xcoordinate
    -33.9001318665,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    18.0062770389,            !- Vertex 2 Xcoordinate
    -37.7015836273,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    18.0062770389,            !- Vertex 3 Xcoordinate
    -37.7015836273,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    17.5395174537,            !- Vertex 4 Xcoordinate
    -33.9001318665,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone11_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone11,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    13.9368378171,            !- Vertex 1 Xcoordinate
    -38.2012479341,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    18.0062770388,            !- Vertex 2 Xcoordinate
    -37.7015836261,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    18.0062770388,            !- Vertex 3 Xcoordinate
    -37.7015836261,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    13.9368378171,            !- Vertex 4 Xcoordinate
    -38.2012479341,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone3_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone3_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22.1253435681,            !- Vertex 1 Xcoordinate
    -37.195825851,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    18.0062770388,            !- Vertex 2 Xcoordinate
    -37.7015836261,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    17.5395174536,            !- Vertex 3 Xcoordinate
    -33.9001318653,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    21.6585839829,            !- Vertex 4 Xcoordinate
    -33.3943740902,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone3_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone3_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.0062770388,            !- Vertex 1 Xcoordinate
    -37.7015836261,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    22.1253435681,            !- Vertex 2 Xcoordinate
    -37.195825851,            !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    21.6585839829,            !- Vertex 3 Xcoordinate
    -33.3943740902,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    17.5395174536,            !- Vertex 4 Xcoordinate
    -33.9001318653,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone5_Partition_4_0_10069,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22.1253435683,            !- Vertex 1 Xcoordinate
    -37.1958258522,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    21.658583983,             !- Vertex 2 Xcoordinate
    -33.3943740914,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    21.658583983,             !- Vertex 3 Xcoordinate
    -33.3943740914,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    22.1253435683,            !- Vertex 4 Xcoordinate
    -37.1958258522,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone5_Partition_4_0_10069,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    21.658583983,             !- Vertex 1 Xcoordinate
    -33.3943740914,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    22.1253435683,            !- Vertex 2 Xcoordinate
    -37.1958258522,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    22.1253435683,            !- Vertex 3 Xcoordinate
    -37.1958258522,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    21.658583983,             !- Vertex 4 Xcoordinate
    -33.3943740914,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone1_Partition_2_0_10070,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    21.6585839845,            !- Vertex 1 Xcoordinate
    -33.39437409,             !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    19.842224527,             !- Vertex 2 Xcoordinate
    -33.6173949884,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    19.842224527,             !- Vertex 3 Xcoordinate
    -33.6173949884,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    21.6585839845,            !- Vertex 4 Xcoordinate
    -33.39437409,             !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone1_Partition_2_0_10070,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.842224527,             !- Vertex 1 Xcoordinate
    -33.6173949884,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    21.6585839845,            !- Vertex 2 Xcoordinate
    -33.39437409,             !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    21.6585839845,            !- Vertex 3 Xcoordinate
    -33.39437409,             !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    19.842224527,             !- Vertex 4 Xcoordinate
    -33.6173949884,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone3_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    18.0062770388,            !- Vertex 1 Xcoordinate
    -37.7015836261,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    22.1253435681,            !- Vertex 2 Xcoordinate
    -37.195825851,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    22.1253435681,            !- Vertex 3 Xcoordinate
    -37.195825851,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    18.0062770388,            !- Vertex 4 Xcoordinate
    -37.7015836261,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone5_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone5_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    23.9317775641,            !- Vertex 1 Xcoordinate
    -36.974023646,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    22.1253435681,            !- Vertex 2 Xcoordinate
    -37.195825851,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    21.6585839829,            !- Vertex 3 Xcoordinate
    -33.3943740902,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    23.4650179789,            !- Vertex 4 Xcoordinate
    -33.1725718852,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone5_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone5_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22.1253435681,            !- Vertex 1 Xcoordinate
    -37.195825851,            !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    23.9317775641,            !- Vertex 2 Xcoordinate
    -36.974023646,            !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    23.4650179789,            !- Vertex 3 Xcoordinate
    -33.1725718852,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    21.6585839829,            !- Vertex 4 Xcoordinate
    -33.3943740902,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone5_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone5,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.9317775641,            !- Vertex 1 Xcoordinate
    -36.974023646,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    23.4650179789,            !- Vertex 2 Xcoordinate
    -33.1725718852,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    23.4650179789,            !- Vertex 3 Xcoordinate
    -33.1725718852,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    23.9317775641,            !- Vertex 4 Xcoordinate
    -36.974023646,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone5_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm,    !- Construction Name
    Ground:Zone5,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone1_Partition_3_0_10073,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    23.4650179804,            !- Vertex 1 Xcoordinate
    -33.172571885,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    21.6585839845,            !- Vertex 2 Xcoordinate
    -33.39437409,             !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    21.6585839845,            !- Vertex 3 Xcoordinate
    -33.39437409,             !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    23.4650179804,            !- Vertex 4 Xcoordinate
    -33.172571885,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone1_Partition_3_0_10073,    !- Name
    Wall,                     !- Surface Type
    uninsulated internal masonary wall 20cm_Rev,    !- Construction Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone5_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    21.6585839845,            !- Vertex 1 Xcoordinate
    -33.39437409,             !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    23.4650179804,            !- Vertex 2 Xcoordinate
    -33.172571885,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    23.4650179804,            !- Vertex 3 Xcoordinate
    -33.172571885,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    21.6585839845,            !- Vertex 4 Xcoordinate
    -33.39437409,             !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone5_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone5,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.1253435681,            !- Vertex 1 Xcoordinate
    -37.195825851,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    23.9317775641,            !- Vertex 2 Xcoordinate
    -36.974023646,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    23.9317775641,            !- Vertex 3 Xcoordinate
    -36.974023646,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    22.1253435681,            !- Vertex 4 Xcoordinate
    -37.195825851,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.9290489514,           !- Vertex 1 Xcoordinate
    -36.203570937,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.2565501726,           !- Vertex 2 Xcoordinate
    -36.7349212742,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.3930438372,           !- Vertex 3 Xcoordinate
    -35.6232695844,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -20.065542616,            !- Vertex 4 Xcoordinate
    -35.0919192471,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.173147243,            !- Vertex 1 Xcoordinate
    -37.5395384479,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.0688713837,           !- Vertex 2 Xcoordinate
    -38.2634423478,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.2565501726,           !- Vertex 3 Xcoordinate
    -36.7349212742,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -18.3608260318,           !- Vertex 4 Xcoordinate
    -36.0110173744,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.9605541384,           !- Vertex 1 Xcoordinate
    -38.4504194346,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -23.9555328944,           !- Vertex 2 Xcoordinate
    -39.1865102688,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.0688713837,           !- Vertex 3 Xcoordinate
    -38.2634423478,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -18.0738926278,           !- Vertex 4 Xcoordinate
    -37.5273515136,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.0598087536,           !- Vertex 1 Xcoordinate
    -38.462606369,            !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -17.9605541384,           !- Vertex 2 Xcoordinate
    -38.4504194346,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -18.0738926278,           !- Vertex 3 Xcoordinate
    -37.5273515136,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.173147243,            !- Vertex 4 Xcoordinate
    -37.5395384479,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6280316732,           !- Vertex 1 Xcoordinate
    -38.6551599315,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -18.0598087536,           !- Vertex 2 Xcoordinate
    -38.462606369,            !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -18.3608260318,           !- Vertex 3 Xcoordinate
    -36.0110173744,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -19.9290489514,           !- Vertex 4 Xcoordinate
    -36.203570937,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone4_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.9555328944,           !- Vertex 1 Xcoordinate
    -39.1865102688,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -19.6280316732,           !- Vertex 2 Xcoordinate
    -38.6551599315,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -20.065542616,            !- Vertex 3 Xcoordinate
    -35.0919192471,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.3930438372,           !- Vertex 4 Xcoordinate
    -35.6232695844,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -24.3930438372,           !- Vertex 1 Xcoordinate
    -35.6232695844,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -23.9555328944,           !- Vertex 2 Xcoordinate
    -39.1865102688,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -23.9555328944,           !- Vertex 3 Xcoordinate
    -39.1865102688,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.3930438372,           !- Vertex 4 Xcoordinate
    -35.6232695844,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.9555328944,           !- Vertex 1 Xcoordinate
    -39.1865102688,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -17.9605541384,           !- Vertex 2 Xcoordinate
    -38.4504194346,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -17.9605541384,           !- Vertex 3 Xcoordinate
    -38.4504194346,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -23.9555328944,           !- Vertex 4 Xcoordinate
    -39.1865102688,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone4_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.9605541384,           !- Vertex 1 Xcoordinate
    -38.4504194346,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.0738926278,           !- Vertex 2 Xcoordinate
    -37.5273515136,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -18.0738926278,           !- Vertex 3 Xcoordinate
    -37.5273515136,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -17.9605541384,           !- Vertex 4 Xcoordinate
    -38.4504194346,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    insulated internal floor 39cm,    !- Construction Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    23.4650179789,            !- Vertex 1 Xcoordinate
    -33.1725718852,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    19.8422245254,            !- Vertex 2 Xcoordinate
    -33.6173949886,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    19.4376183053,            !- Vertex 3 Xcoordinate
    -30.3221417652,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    23.0604117588,            !- Vertex 4 Xcoordinate
    -29.8773186618,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    insulated internal floor 39cm_Reversed,    !- Construction Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Ground:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8422245254,            !- Vertex 1 Xcoordinate
    -33.6173949886,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    23.4650179789,            !- Vertex 2 Xcoordinate
    -33.1725718852,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    23.0604117588,            !- Vertex 3 Xcoordinate
    -29.8773186618,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    19.4376183053,            !- Vertex 4 Xcoordinate
    -30.3221417652,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.4650179789,            !- Vertex 1 Xcoordinate
    -33.1725718852,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    23.0604117588,            !- Vertex 2 Xcoordinate
    -29.8773186618,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    23.0604117588,            !- Vertex 3 Xcoordinate
    -29.8773186618,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    23.4650179789,            !- Vertex 4 Xcoordinate
    -33.1725718852,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Ground:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Mediumweight concrete wall exposed 25cm,    !- Construction Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23.0604117588,            !- Vertex 1 Xcoordinate
    -29.8773186618,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    19.4376183053,            !- Vertex 2 Xcoordinate
    -30.3221417652,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    19.4376183053,            !- Vertex 3 Xcoordinate
    -30.3221417652,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    23.0604117588,            !- Vertex 4 Xcoordinate
    -29.8773186618,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone12_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone12_Partition_6_0_0,    !- Building Surface Name
    Ground:Zone10_Partition_14_0_0_0_0_0_Door_10012,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.7544640109,           !- Vertex 1 Xcoordinate
    -32.8050933058,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -18.8738959674,           !- Vertex 2 Xcoordinate
    -31.8323980772,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -18.8738959674,           !- Vertex 3 Xcoordinate
    -31.8323980772,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -18.7544640109,           !- Vertex 4 Xcoordinate
    -32.8050933058,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_14_0_0_0_0_0_Door_10012,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone10_Partition_14_0_10010,    !- Building Surface Name
    Ground:Zone12_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.8738959674,           !- Vertex 1 Xcoordinate
    -31.8323980772,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -18.7544640109,           !- Vertex 2 Xcoordinate
    -32.8050933058,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -18.7544640109,           !- Vertex 3 Xcoordinate
    -32.8050933058,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -18.8738959674,           !- Vertex 4 Xcoordinate
    -31.8323980772,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone12_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone12_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -19.2921472523,           !- Vertex 1 Xcoordinate
    -31.3799979636,           !- Vertex 1 Ycoordinate
    5.55,                     !- Vertex 1 Zcoordinate
    -24.3739835487,           !- Vertex 2 Xcoordinate
    -32.0039690018,           !- Vertex 2 Ycoordinate
    5.55,                     !- Vertex 2 Zcoordinate
    -24.3739835487,           !- Vertex 3 Xcoordinate
    -32.0039690018,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -19.2921472523,           !- Vertex 4 Xcoordinate
    -31.3799979636,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone12_Wall_8_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone12_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.5197879542,           !- Vertex 1 Xcoordinate
    -34.5910215879,           !- Vertex 1 Ycoordinate
    5.55,                     !- Vertex 1 Zcoordinate
    -24.412542932,            !- Vertex 2 Xcoordinate
    -35.4644622013,           !- Vertex 2 Ycoordinate
    5.55,                     !- Vertex 2 Zcoordinate
    -24.412542932,            !- Vertex 3 Xcoordinate
    -35.4644622013,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -24.5197879542,           !- Vertex 4 Xcoordinate
    -34.5910215879,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone12_Wall_8_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone12_Wall_8_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.7744948819,           !- Vertex 1 Xcoordinate
    -32.516600131,            !- Vertex 1 Ycoordinate
    5.55,                     !- Vertex 1 Zcoordinate
    -24.5587861441,           !- Vertex 2 Xcoordinate
    -34.2734068194,           !- Vertex 2 Ycoordinate
    5.55,                     !- Vertex 2 Zcoordinate
    -24.5587861441,           !- Vertex 3 Xcoordinate
    -34.2734068194,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -24.7744948819,           !- Vertex 4 Xcoordinate
    -32.516600131,            !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Partition_3_0_0,    !- Building Surface Name
    Ground:Zone2_Partition_3_0_0_0_0_0_Door_10031,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -11.2055729417,           !- Vertex 1 Xcoordinate
    -33.3189450798,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -10.232877713,            !- Vertex 2 Xcoordinate
    -33.1995131232,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -10.232877713,            !- Vertex 3 Xcoordinate
    -33.1995131232,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -11.2055729417,           !- Vertex 4 Xcoordinate
    -33.3189450798,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone2_Partition_3_0_0_0_0_0_Door_10031,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone2_Partition_3_0_10029,    !- Building Surface Name
    Ground:Zone10_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.232877713,            !- Vertex 1 Xcoordinate
    -33.1995131232,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -11.2055729417,           !- Vertex 2 Xcoordinate
    -33.3189450798,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -11.2055729417,           !- Vertex 3 Xcoordinate
    -33.3189450798,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -10.232877713,            !- Vertex 4 Xcoordinate
    -33.1995131232,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Partition_4_0_0,    !- Building Surface Name
    Ground:Zone7_Partition_3_0_0_0_0_0_Door_10033,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.0492761794,            !- Vertex 1 Xcoordinate
    -32.9314005677,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -7.0765809508,            !- Vertex 2 Xcoordinate
    -32.8119686112,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -7.0765809508,            !- Vertex 3 Xcoordinate
    -32.8119686112,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -8.0492761794,            !- Vertex 4 Xcoordinate
    -32.9314005677,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone7_Partition_3_0_0_0_0_0_Door_10033,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone7_Partition_3_0_10031,    !- Building Surface Name
    Ground:Zone10_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.0765809508,            !- Vertex 1 Xcoordinate
    -32.8119686112,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -8.0492761794,            !- Vertex 2 Xcoordinate
    -32.9314005677,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -8.0492761794,            !- Vertex 3 Xcoordinate
    -32.9314005677,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -7.0765809508,            !- Vertex 4 Xcoordinate
    -32.8119686112,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Partition_5_0_0,    !- Building Surface Name
    Ground:Zone8_Partition_3_0_0_0_0_0_Door_10035,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.8428936147,            !- Vertex 1 Xcoordinate
    -32.0465680488,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    0.1298016139,             !- Vertex 2 Xcoordinate
    -31.9271360923,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    0.1298016139,             !- Vertex 3 Xcoordinate
    -31.9271360923,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -0.8428936147,            !- Vertex 4 Xcoordinate
    -32.0465680488,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone8_Partition_3_0_0_0_0_0_Door_10035,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone8_Partition_3_0_10033,    !- Building Surface Name
    Ground:Zone10_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.1298016139,             !- Vertex 1 Xcoordinate
    -31.9271360923,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -0.8428936147,            !- Vertex 2 Xcoordinate
    -32.0465680488,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -0.8428936147,            !- Vertex 3 Xcoordinate
    -32.0465680488,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    0.1298016139,             !- Vertex 4 Xcoordinate
    -31.9271360923,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_6_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Partition_6_0_0,    !- Building Surface Name
    Ground:Zone9_Partition_4_0_0_0_0_0_Door_10037,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.719810557,              !- Vertex 1 Xcoordinate
    -31.1179847379,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    8.0696733232,             !- Vertex 2 Xcoordinate
    -30.9522424308,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    8.0696733232,             !- Vertex 3 Xcoordinate
    -30.9522424308,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    6.719810557,              !- Vertex 4 Xcoordinate
    -31.1179847379,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone9_Partition_4_0_0_0_0_0_Door_10037,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone9_Partition_4_0_10035,    !- Building Surface Name
    Ground:Zone10_Partition_6_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.0696733232,             !- Vertex 1 Xcoordinate
    -30.9522424308,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    6.719810557,              !- Vertex 2 Xcoordinate
    -31.1179847379,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    6.719810557,              !- Vertex 3 Xcoordinate
    -31.1179847379,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    8.0696733232,             !- Vertex 4 Xcoordinate
    -30.9522424308,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_8_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Partition_8_0_0,    !- Building Surface Name
    Ground:Zone11_Partition_3_0_0_0_0_0_Door_10040,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.3881639192,            !- Vertex 1 Xcoordinate
    -34.0415003035,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    17.2616045327,            !- Vertex 2 Xcoordinate
    -33.9342552813,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    17.2616045327,            !- Vertex 3 Xcoordinate
    -33.9342552813,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    16.3881639192,            !- Vertex 4 Xcoordinate
    -34.0415003035,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone11_Partition_3_0_0_0_0_0_Door_10040,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone11_Partition_3_0_10038,    !- Building Surface Name
    Ground:Zone10_Partition_8_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.2616045327,            !- Vertex 1 Xcoordinate
    -33.9342552813,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    16.3881639192,            !- Vertex 2 Xcoordinate
    -34.0415003035,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    16.3881639192,            !- Vertex 3 Xcoordinate
    -34.0415003035,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    17.2616045327,            !- Vertex 4 Xcoordinate
    -33.9342552813,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_9_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Partition_9_0_0,    !- Building Surface Name
    Ground:Zone3_Partition_4_0_0_0_0_0_Door_10042,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.8174303776,            !- Vertex 1 Xcoordinate
    -33.866008449,            !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    18.6908709911,            !- Vertex 2 Xcoordinate
    -33.7587634268,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    18.6908709911,            !- Vertex 3 Xcoordinate
    -33.7587634268,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    17.8174303776,            !- Vertex 4 Xcoordinate
    -33.866008449,            !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone3_Partition_4_0_0_0_0_0_Door_10042,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone3_Partition_4_0_10040,    !- Building Surface Name
    Ground:Zone10_Partition_9_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.6908709911,            !- Vertex 1 Xcoordinate
    -33.7587634268,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    17.8174303776,            !- Vertex 2 Xcoordinate
    -33.866008449,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    17.8174303776,            !- Vertex 3 Xcoordinate
    -33.866008449,            !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    18.6908709911,            !- Vertex 4 Xcoordinate
    -33.7587634268,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_10_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Project internal glazing - 1002,    !- Construction Name
    Ground:Zone10_Partition_10_0_0,    !- Building Surface Name
    Ground:Zone1_Partition_6_0_0_0_0_0_Win_10044,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.8251628174,            !- Vertex 1 Xcoordinate
    -33.4784385286,           !- Vertex 1 Ycoordinate
    3.79,                     !- Vertex 1 Zcoordinate
    19.472960415,             !- Vertex 2 Xcoordinate
    -30.6099801504,           !- Vertex 2 Ycoordinate
    3.79,                     !- Vertex 2 Zcoordinate
    19.472960415,             !- Vertex 3 Xcoordinate
    -30.6099801504,           !- Vertex 3 Ycoordinate
    6.35,                     !- Vertex 3 Zcoordinate
    19.8251628174,            !- Vertex 4 Xcoordinate
    -33.4784385286,           !- Vertex 4 Ycoordinate
    6.35;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone1_Partition_6_0_0_0_0_0_Win_10044,    !- Name
    Window,                   !- Surface Type
    Project internal glazing - 1002,    !- Construction Name
    Ground:Zone1_Partition_6_0_10042,    !- Building Surface Name
    Ground:Zone10_Partition_10_0_0_0_0_0_Win,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    2,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.472960415,             !- Vertex 1 Xcoordinate
    -30.6099801504,           !- Vertex 1 Ycoordinate
    3.79,                     !- Vertex 1 Zcoordinate
    19.8251628174,            !- Vertex 2 Xcoordinate
    -33.4784385286,           !- Vertex 2 Ycoordinate
    3.79,                     !- Vertex 2 Zcoordinate
    19.8251628174,            !- Vertex 3 Xcoordinate
    -33.4784385286,           !- Vertex 3 Ycoordinate
    6.35,                     !- Vertex 3 Zcoordinate
    19.472960415,             !- Vertex 4 Xcoordinate
    -30.6099801504,           !- Vertex 4 Ycoordinate
    6.35;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_0_0_21_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.0708289649,           !- Vertex 1 Xcoordinate
    -31.1072543731,           !- Vertex 1 Ycoordinate
    3.752,                    !- Vertex 1 Zcoordinate
    -18.8335909302,           !- Vertex 2 Xcoordinate
    -31.323694327,            !- Vertex 2 Ycoordinate
    3.752,                    !- Vertex 2 Zcoordinate
    -18.8335909302,           !- Vertex 3 Xcoordinate
    -31.323694327,            !- Vertex 3 Ycoordinate
    5.488,                    !- Vertex 3 Zcoordinate
    -17.0708289649,           !- Vertex 4 Xcoordinate
    -31.1072543731,           !- Vertex 4 Ycoordinate
    5.488;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_1_0_20_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.5462226704,            !- Vertex 1 Xcoordinate
    -27.1023840101,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    14.5735274417,            !- Vertex 2 Xcoordinate
    -27.2218159666,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    14.5735274417,            !- Vertex 3 Xcoordinate
    -27.2218159666,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    15.5462226704,            !- Vertex 4 Xcoordinate
    -27.1023840101,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_2_0_19_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.8902635831,            !- Vertex 1 Xcoordinate
    -30.1028072447,           !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    -10.1805735802,           !- Vertex 2 Xcoordinate
    -30.2612373911,           !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    -10.1805735802,           !- Vertex 3 Xcoordinate
    -30.2612373911,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -8.8902635831,            !- Vertex 4 Xcoordinate
    -30.1028072447,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_3_0_18_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.130381734,            !- Vertex 1 Xcoordinate
    -31.1145665337,           !- Vertex 1 Ycoordinate
    5.552,                    !- Vertex 1 Zcoordinate
    -18.7740381611,           !- Vertex 2 Xcoordinate
    -31.3163821663,           !- Vertex 2 Ycoordinate
    5.552,                    !- Vertex 2 Zcoordinate
    -18.7740381611,           !- Vertex 3 Xcoordinate
    -31.3163821663,           !- Vertex 3 Ycoordinate
    6.328,                    !- Vertex 3 Zcoordinate
    -17.130381734,            !- Vertex 4 Xcoordinate
    -31.1145665337,           !- Vertex 4 Ycoordinate
    6.328;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_4_0_17_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -15.4212172609,           !- Vertex 1 Xcoordinate
    -30.9047075243,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -16.711527258,            !- Vertex 2 Xcoordinate
    -31.0631376708,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -16.711527258,            !- Vertex 3 Xcoordinate
    -31.0631376708,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -15.4212172609,           !- Vertex 4 Xcoordinate
    -30.9047075243,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_5_0_16_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -13.8132924952,           !- Vertex 1 Xcoordinate
    -30.707279188,            !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -15.1036024923,           !- Vertex 2 Xcoordinate
    -30.8657093344,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -15.1036024923,           !- Vertex 3 Xcoordinate
    -30.8657093344,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -13.8132924952,           !- Vertex 4 Xcoordinate
    -30.707279188,            !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_6_0_15_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -12.2053677295,           !- Vertex 1 Xcoordinate
    -30.5098508517,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -13.4956777267,           !- Vertex 2 Xcoordinate
    -30.6682809981,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -13.4956777267,           !- Vertex 3 Xcoordinate
    -30.6682809981,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -12.2053677295,           !- Vertex 4 Xcoordinate
    -30.5098508517,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_7_0_14_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.4981883487,           !- Vertex 1 Xcoordinate
    -30.300235581,            !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -11.7884983458,           !- Vertex 2 Xcoordinate
    -30.4586657275,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -11.7884983458,           !- Vertex 3 Xcoordinate
    -30.4586657275,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -10.4981883487,           !- Vertex 4 Xcoordinate
    -30.300235581,            !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_8_0_13_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.2823388174,            !- Vertex 1 Xcoordinate
    -29.9053789084,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -8.5726488145,            !- Vertex 2 Xcoordinate
    -30.0638090548,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -8.5726488145,            !- Vertex 3 Xcoordinate
    -30.0638090548,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -7.2823388174,            !- Vertex 4 Xcoordinate
    -29.9053789084,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_9_0_12_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.5751594366,            !- Vertex 1 Xcoordinate
    -29.6957636377,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -6.8654694337,            !- Vertex 2 Xcoordinate
    -29.8541937842,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -6.8654694337,            !- Vertex 3 Xcoordinate
    -29.8541937842,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -5.5751594366,            !- Vertex 4 Xcoordinate
    -29.6957636377,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_10_0_11_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.9672346709,            !- Vertex 1 Xcoordinate
    -29.4983353014,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -5.257544668,             !- Vertex 2 Xcoordinate
    -29.6567654479,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -5.257544668,             !- Vertex 3 Xcoordinate
    -29.6567654479,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -3.9672346709,            !- Vertex 4 Xcoordinate
    -29.4983353014,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_11_0_10_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.3593099053,            !- Vertex 1 Xcoordinate
    -29.3009069651,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -3.6496199024,            !- Vertex 2 Xcoordinate
    -29.4593371115,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -3.6496199024,            !- Vertex 3 Xcoordinate
    -29.4593371115,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -2.3593099053,            !- Vertex 4 Xcoordinate
    -29.3009069651,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_12_0_9_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.6521305244,            !- Vertex 1 Xcoordinate
    -29.0912916945,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -1.9424405216,            !- Vertex 2 Xcoordinate
    -29.2497218409,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -1.9424405216,            !- Vertex 3 Xcoordinate
    -29.2497218409,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -0.6521305244,            !- Vertex 4 Xcoordinate
    -29.0912916945,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_13_0_8_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.9557942412,             !- Vertex 1 Xcoordinate
    -28.8938633581,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -0.3345157559,            !- Vertex 2 Xcoordinate
    -29.0522935046,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -0.3345157559,            !- Vertex 3 Xcoordinate
    -29.0522935046,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    0.9557942412,             !- Vertex 4 Xcoordinate
    -28.8938633581,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_14_0_7_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.5637190069,             !- Vertex 1 Xcoordinate
    -28.6964350218,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    1.2734090098,             !- Vertex 2 Xcoordinate
    -28.8548651682,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    1.2734090098,             !- Vertex 3 Xcoordinate
    -28.8548651682,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    2.5637190069,             !- Vertex 4 Xcoordinate
    -28.6964350218,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_15_0_6_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.2708983877,             !- Vertex 1 Xcoordinate
    -28.4868197512,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    2.9805883906,             !- Vertex 2 Xcoordinate
    -28.6452498976,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    2.9805883906,             !- Vertex 3 Xcoordinate
    -28.6452498976,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    4.2708983877,             !- Vertex 4 Xcoordinate
    -28.4868197512,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_16_0_5_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.8788231534,             !- Vertex 1 Xcoordinate
    -28.2893914148,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    4.5885131562,             !- Vertex 2 Xcoordinate
    -28.4478215613,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    4.5885131562,             !- Vertex 3 Xcoordinate
    -28.4478215613,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    5.8788231534,             !- Vertex 4 Xcoordinate
    -28.2893914148,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_17_0_4_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.486747919,              !- Vertex 1 Xcoordinate
    -28.0919630785,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    6.1964379219,             !- Vertex 2 Xcoordinate
    -28.250393225,            !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    6.1964379219,             !- Vertex 3 Xcoordinate
    -28.250393225,            !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    7.486747919,              !- Vertex 4 Xcoordinate
    -28.0919630785,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_18_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.1939272999,             !- Vertex 1 Xcoordinate
    -27.8823478079,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    7.9036173027,             !- Vertex 2 Xcoordinate
    -28.0407779543,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    7.9036173027,             !- Vertex 3 Xcoordinate
    -28.0407779543,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    9.1939272999,             !- Vertex 4 Xcoordinate
    -27.8823478079,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_19_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.8018520655,            !- Vertex 1 Xcoordinate
    -27.6849194716,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    9.5115420684,             !- Vertex 2 Xcoordinate
    -27.843349618,            !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    9.5115420684,             !- Vertex 3 Xcoordinate
    -27.843349618,            !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    10.8018520655,            !- Vertex 4 Xcoordinate
    -27.6849194716,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_20_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.4097768312,            !- Vertex 1 Xcoordinate
    -27.4874911352,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    11.119466834,             !- Vertex 2 Xcoordinate
    -27.6459212817,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    11.119466834,             !- Vertex 3 Xcoordinate
    -27.6459212817,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    12.4097768312,            !- Vertex 4 Xcoordinate
    -27.4874911352,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_13_0_0_21_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1003,    !- Construction Name
    Ground:Zone10_Wall_13_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.116956212,             !- Vertex 1 Xcoordinate
    -27.2778758646,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    12.8266462149,            !- Vertex 2 Xcoordinate
    -27.436306011,            !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    12.8266462149,            !- Vertex 3 Xcoordinate
    -27.436306011,            !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    14.116956212,             !- Vertex 4 Xcoordinate
    -27.2778758646,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Partition_16_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Partition_16_0_0,    !- Building Surface Name
    Ground:Zone4_Partition_8_0_0_0_0_0_Door_10048,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.3413269367,           !- Vertex 1 Xcoordinate
    -36.1698247599,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -18.2218949802,           !- Vertex 2 Xcoordinate
    -37.1425199885,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -18.2218949802,           !- Vertex 3 Xcoordinate
    -37.1425199885,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -18.3413269367,           !- Vertex 4 Xcoordinate
    -36.1698247599,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone4_Partition_8_0_0_0_0_0_Door_10048,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone4_Partition_8_0_10046,    !- Building Surface Name
    Ground:Zone10_Partition_16_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.2218949802,           !- Vertex 1 Xcoordinate
    -37.1425199885,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -18.3413269367,           !- Vertex 2 Xcoordinate
    -36.1698247599,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -18.3413269367,           !- Vertex 3 Xcoordinate
    -36.1698247599,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -18.2218949802,           !- Vertex 4 Xcoordinate
    -37.1425199885,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone10_Wall_18_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone10_Wall_18_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.8654579344,           !- Vertex 1 Xcoordinate
    -37.5017589513,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -16.5155951681,           !- Vertex 2 Xcoordinate
    -37.3360166443,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -16.5155951681,           !- Vertex 3 Xcoordinate
    -37.3360166443,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    -17.8654579344,           !- Vertex 4 Xcoordinate
    -37.5017589513,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_0_0_5_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone2_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -14.5889385795,           !- Vertex 1 Xcoordinate
    -41.7037728634,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -13.2986285824,           !- Vertex 2 Xcoordinate
    -41.5453427169,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -13.2986285824,           !- Vertex 3 Xcoordinate
    -41.5453427169,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -14.5889385795,           !- Vertex 4 Xcoordinate
    -41.7037728634,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_1_0_4_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone2_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -15.3929009623,           !- Vertex 1 Xcoordinate
    -41.8024870315,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -14.906553348,            !- Vertex 2 Xcoordinate
    -41.7427710532,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -14.906553348,            !- Vertex 3 Xcoordinate
    -41.7427710532,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -15.3929009623,           !- Vertex 4 Xcoordinate
    -41.8024870315,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_2_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone2_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -12.9810138139,           !- Vertex 1 Xcoordinate
    -41.506344527,            !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -11.6907038167,           !- Vertex 2 Xcoordinate
    -41.3479143806,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -11.6907038167,           !- Vertex 3 Xcoordinate
    -41.3479143806,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -12.9810138139,           !- Vertex 4 Xcoordinate
    -41.506344527,            !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_3_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone2_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -11.3730890482,           !- Vertex 1 Xcoordinate
    -41.3089161907,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -10.8867414339,           !- Vertex 2 Xcoordinate
    -41.2492002125,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -10.8867414339,           !- Vertex 3 Xcoordinate
    -41.2492002125,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -11.3730890482,           !- Vertex 4 Xcoordinate
    -41.3089161907,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_4_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone2_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -9.6659096674,            !- Vertex 1 Xcoordinate
    -41.0993009201,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -8.3756175162,            !- Vertex 2 Xcoordinate
    -40.9408729648,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -8.3756175162,            !- Vertex 3 Xcoordinate
    -40.9408729648,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -9.6659096674,            !- Vertex 4 Xcoordinate
    -41.0993009201,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone2_Wall_7_0_0_5_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone2_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -10.4698720502,           !- Vertex 1 Xcoordinate
    -41.1980150882,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -9.9835244359,            !- Vertex 2 Xcoordinate
    -41.13829911,             !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -9.9835244359,            !- Vertex 3 Xcoordinate
    -41.13829911,             !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -10.4698720502,           !- Vertex 4 Xcoordinate
    -41.1980150882,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_0_0_5_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone7_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.1349559896,            !- Vertex 1 Xcoordinate
    -40.2974006405,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -1.8446459924,            !- Vertex 2 Xcoordinate
    -40.138970494,            !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -1.8446459924,            !- Vertex 3 Xcoordinate
    -40.138970494,            !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -3.1349559896,            !- Vertex 4 Xcoordinate
    -40.2974006405,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_1_0_4_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone7_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.5270312239,            !- Vertex 1 Xcoordinate
    -40.0999723041,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -1.0406836096,            !- Vertex 2 Xcoordinate
    -40.0402563259,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -1.0406836096,            !- Vertex 3 Xcoordinate
    -40.0402563259,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -1.5270312239,            !- Vertex 4 Xcoordinate
    -40.0999723041,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_2_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone7_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.0579849017,            !- Vertex 1 Xcoordinate
    -40.9018725837,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -6.7676749046,            !- Vertex 2 Xcoordinate
    -40.7434424373,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -6.7676749046,            !- Vertex 3 Xcoordinate
    -40.7434424373,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -8.0579849017,            !- Vertex 4 Xcoordinate
    -40.9018725837,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_3_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone7_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -6.4500601361,            !- Vertex 1 Xcoordinate
    -40.7044442474,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -5.9637125217,            !- Vertex 2 Xcoordinate
    -40.6447282692,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -5.9637125217,            !- Vertex 3 Xcoordinate
    -40.6447282692,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -6.4500601361,            !- Vertex 4 Xcoordinate
    -40.7044442474,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_4_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone7_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.7428807552,            !- Vertex 1 Xcoordinate
    -40.4948289768,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -3.4525707581,            !- Vertex 2 Xcoordinate
    -40.3363988303,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -3.4525707581,            !- Vertex 3 Xcoordinate
    -40.3363988303,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -4.7428807552,            !- Vertex 4 Xcoordinate
    -40.4948289768,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone7_Wall_5_0_0_5_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone7_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.5468431381,            !- Vertex 1 Xcoordinate
    -40.5935431449,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -5.0604955238,            !- Vertex 2 Xcoordinate
    -40.5338271667,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -5.0604955238,            !- Vertex 3 Xcoordinate
    -40.5338271667,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -5.5468431381,            !- Vertex 4 Xcoordinate
    -40.5935431449,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_0_0_5_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone8_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3959976882,             !- Vertex 1 Xcoordinate
    -39.4955003609,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    3.8823453025,             !- Vertex 2 Xcoordinate
    -39.4357843826,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    3.8823453025,             !- Vertex 3 Xcoordinate
    -39.4357843826,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    3.3959976882,             !- Vertex 4 Xcoordinate
    -39.4955003609,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_1_0_4_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone8_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.1031770691,             !- Vertex 1 Xcoordinate
    -39.2858850902,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    6.3934870662,             !- Vertex 2 Xcoordinate
    -39.1274549438,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    6.3934870662,             !- Vertex 3 Xcoordinate
    -39.1274549438,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    5.1031770691,             !- Vertex 4 Xcoordinate
    -39.2858850902,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_2_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone8_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.2992146862,             !- Vertex 1 Xcoordinate
    -39.3845992584,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    4.7855623005,             !- Vertex 2 Xcoordinate
    -39.3248832801,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    4.7855623005,             !- Vertex 3 Xcoordinate
    -39.3248832801,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    4.2992146862,             !- Vertex 4 Xcoordinate
    -39.3845992584,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_3_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone8_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.1801481569,             !- Vertex 1 Xcoordinate
    -39.8903570335,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    1.470458154,              !- Vertex 2 Xcoordinate
    -39.7319268871,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    1.470458154,              !- Vertex 3 Xcoordinate
    -39.7319268871,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    0.1801481569,             !- Vertex 4 Xcoordinate
    -39.8903570335,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_4_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone8_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.6238142259,            !- Vertex 1 Xcoordinate
    -39.9890712016,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    -0.1374666116,            !- Vertex 2 Xcoordinate
    -39.9293552234,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    -0.1374666116,            !- Vertex 3 Xcoordinate
    -39.9293552234,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -0.6238142259,            !- Vertex 4 Xcoordinate
    -39.9890712016,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone8_Wall_5_0_0_5_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone8_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.7880729226,             !- Vertex 1 Xcoordinate
    -39.6929286972,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    3.0783829197,             !- Vertex 2 Xcoordinate
    -39.5344985507,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    3.0783829197,             !- Vertex 3 Xcoordinate
    -39.5344985507,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    1.7880729226,             !- Vertex 4 Xcoordinate
    -39.6929286972,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_0_0_5_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone9_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.0262059812,            !- Vertex 1 Xcoordinate
    -38.6814131469,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    11.3165159783,            !- Vertex 2 Xcoordinate
    -38.5229830005,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    11.3165159783,            !- Vertex 3 Xcoordinate
    -38.5229830005,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    10.0262059812,            !- Vertex 4 Xcoordinate
    -38.6814131469,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_1_0_4_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone9_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.6341307469,            !- Vertex 1 Xcoordinate
    -38.4839848106,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    12.924440744,             !- Vertex 2 Xcoordinate
    -38.3255546642,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    12.924440744,             !- Vertex 3 Xcoordinate
    -38.3255546642,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    11.6341307469,            !- Vertex 4 Xcoordinate
    -38.4839848106,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_2_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone9_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.2420555125,            !- Vertex 1 Xcoordinate
    -38.2865564743,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    13.7284031268,            !- Vertex 2 Xcoordinate
    -38.226840496,            !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    13.7284031268,            !- Vertex 3 Xcoordinate
    -38.226840496,            !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    13.2420555125,            !- Vertex 4 Xcoordinate
    -38.2865564743,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_3_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone9_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.7111018347,             !- Vertex 1 Xcoordinate
    -39.0884567539,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    8.0014118318,             !- Vertex 2 Xcoordinate
    -38.9300266075,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    8.0014118318,             !- Vertex 3 Xcoordinate
    -38.9300266075,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    6.7111018347,             !- Vertex 4 Xcoordinate
    -39.0884567539,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_4_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone9_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.3190266004,             !- Vertex 1 Xcoordinate
    -38.8910284176,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    8.8053742147,             !- Vertex 2 Xcoordinate
    -38.8313124393,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    8.8053742147,             !- Vertex 3 Xcoordinate
    -38.8313124393,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    8.3190266004,             !- Vertex 4 Xcoordinate
    -38.8910284176,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone9_Wall_6_0_0_5_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1004,    !- Construction Name
    Ground:Zone9_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.2222435984,             !- Vertex 1 Xcoordinate
    -38.7801273151,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    9.7085912127,             !- Vertex 2 Xcoordinate
    -38.7204113368,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    9.7085912127,             !- Vertex 3 Xcoordinate
    -38.7204113368,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    9.2222435984,             !- Vertex 4 Xcoordinate
    -38.7801273151,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone11_Wall_5_0_0_0_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1005,    !- Construction Name
    Ground:Zone11_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.557159659,             !- Vertex 1 Xcoordinate
    -37.8795128673,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    17.8474696561,            !- Vertex 2 Xcoordinate
    -37.7210827209,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    17.8474696561,            !- Vertex 3 Xcoordinate
    -37.7210827209,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    16.557159659,             !- Vertex 4 Xcoordinate
    -37.8795128673,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone11_Wall_5_0_0_1_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1005,    !- Construction Name
    Ground:Zone11_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.1452725105,            !- Vertex 1 Xcoordinate
    -38.1756553718,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    14.6316201248,            !- Vertex 2 Xcoordinate
    -38.1159393935,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    14.6316201248,            !- Vertex 3 Xcoordinate
    -38.1159393935,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    14.1452725105,            !- Vertex 4 Xcoordinate
    -38.1756553718,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone11_Wall_5_0_0_2_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1005,    !- Construction Name
    Ground:Zone11_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.9492348933,            !- Vertex 1 Xcoordinate
    -38.0769412036,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    16.2395448905,            !- Vertex 2 Xcoordinate
    -37.9185110572,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    16.2395448905,            !- Vertex 3 Xcoordinate
    -37.9185110572,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    14.9492348933,            !- Vertex 4 Xcoordinate
    -38.0769412036,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone3_Wall_6_0_0_0_0_3_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1005,    !- Construction Name
    Ground:Zone3_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.4801885711,            !- Vertex 1 Xcoordinate
    -37.275040924,            !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    21.9665361854,            !- Vertex 2 Xcoordinate
    -37.2153249457,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    21.9665361854,            !- Vertex 3 Xcoordinate
    -37.2153249457,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    21.4801885711,            !- Vertex 4 Xcoordinate
    -37.275040924,            !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone3_Wall_6_0_0_1_0_2_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1005,    !- Construction Name
    Ground:Zone3_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.8722638055,            !- Vertex 1 Xcoordinate
    -37.4724692603,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    21.1625738026,            !- Vertex 2 Xcoordinate
    -37.3140391139,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    21.1625738026,            !- Vertex 3 Xcoordinate
    -37.3140391139,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    19.8722638055,            !- Vertex 4 Xcoordinate
    -37.4724692603,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone3_Wall_6_0_0_2_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1005,    !- Construction Name
    Ground:Zone3_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.1650844247,            !- Vertex 1 Xcoordinate
    -37.682084531,            !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    18.651432039,             !- Vertex 2 Xcoordinate
    -37.6223685527,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    18.651432039,             !- Vertex 3 Xcoordinate
    -37.6223685527,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    18.1650844247,            !- Vertex 4 Xcoordinate
    -37.682084531,            !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone3_Wall_6_0_0_3_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1005,    !- Construction Name
    Ground:Zone3_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.0683014226,            !- Vertex 1 Xcoordinate
    -37.5711834285,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    19.5546490369,            !- Vertex 2 Xcoordinate
    -37.5114674502,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    19.5546490369,            !- Vertex 3 Xcoordinate
    -37.5114674502,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    19.0683014226,            !- Vertex 4 Xcoordinate
    -37.5711834285,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone5_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone5_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.7172875199,            !- Vertex 1 Xcoordinate
    -35.2271424203,           !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    23.6380724466,            !- Vertex 2 Xcoordinate
    -34.5819874217,           !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    23.6380724466,            !- Vertex 3 Xcoordinate
    -34.5819874217,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    23.7172875199,            !- Vertex 4 Xcoordinate
    -35.2271424203,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone5_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Metal door,               !- Construction Name
    Ground:Zone5_Partition_3_0_0,    !- Building Surface Name
    Ground:Zone1_Partition_3_0_0_0_0_0_Door_10075,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.5320245979,            !- Vertex 1 Xcoordinate
    -33.2871290678,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    21.8570932148,            !- Vertex 2 Xcoordinate
    -33.3700002213,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    21.8570932148,            !- Vertex 3 Xcoordinate
    -33.3700002213,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    22.5320245979,            !- Vertex 4 Xcoordinate
    -33.2871290678,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone1_Partition_3_0_0_0_0_0_Door_10075,    !- Name
    Door,                     !- Surface Type
    Metal door_Rev,           !- Construction Name
    Ground:Zone1_Partition_3_0_10073,    !- Building Surface Name
    Ground:Zone5_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.8570932148,            !- Vertex 1 Xcoordinate
    -33.3700002213,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    22.5320245979,            !- Vertex 2 Xcoordinate
    -33.2871290678,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    22.5320245979,            !- Vertex 3 Xcoordinate
    -33.2871290678,           !- Vertex 3 Ycoordinate
    5.85,                     !- Vertex 3 Zcoordinate
    21.8570932148,            !- Vertex 4 Xcoordinate
    -33.3700002213,           !- Vertex 4 Ycoordinate
    5.85;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone5_Wall_5_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone5_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.284150954,             !- Vertex 1 Xcoordinate
    -37.1763267559,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    22.7704985683,            !- Vertex 2 Xcoordinate
    -37.1166107776,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    22.7704985683,            !- Vertex 3 Xcoordinate
    -37.1166107776,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    22.284150954,             !- Vertex 4 Xcoordinate
    -37.1763267559,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone5_Wall_5_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone5_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.0881133368,            !- Vertex 1 Xcoordinate
    -37.0776125877,           !- Vertex 1 Ycoordinate
    4.73,                     !- Vertex 1 Zcoordinate
    23.5744609511,            !- Vertex 2 Xcoordinate
    -37.0178966094,           !- Vertex 2 Ycoordinate
    4.73,                     !- Vertex 2 Zcoordinate
    23.5744609511,            !- Vertex 3 Xcoordinate
    -37.0178966094,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    23.0881133368,            !- Vertex 4 Xcoordinate
    -37.0776125877,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone4_Wall_4_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone4_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.22730153,             !- Vertex 1 Xcoordinate
    -36.9731323518,           !- Vertex 1 Ycoordinate
    5.55,                     !- Vertex 1 Zcoordinate
    -24.0115927922,           !- Vertex 2 Xcoordinate
    -38.7299390402,           !- Vertex 2 Ycoordinate
    5.55,                     !- Vertex 2 Zcoordinate
    -24.0115927922,           !- Vertex 3 Xcoordinate
    -38.7299390402,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -24.22730153,             !- Vertex 4 Xcoordinate
    -36.9731323518,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone4_Wall_4_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1001,    !- Construction Name
    Ground:Zone4_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -24.3735447421,           !- Vertex 1 Xcoordinate
    -35.7820769699,           !- Vertex 1 Ycoordinate
    5.55,                     !- Vertex 1 Zcoordinate
    -24.2662997199,           !- Vertex 2 Xcoordinate
    -36.6555175833,           !- Vertex 2 Ycoordinate
    5.55,                     !- Vertex 2 Zcoordinate
    -24.2662997199,           !- Vertex 3 Xcoordinate
    -36.6555175833,           !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    -24.3735447421,           !- Vertex 4 Xcoordinate
    -35.7820769699,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_0_0_3_Subsurface,    !- Name
    Door,                     !- Surface Type
    Mediumweight concrete wall pillars down 25cm,    !- Construction Name
    Ground:Zone4_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.9912652128,           !- Vertex 1 Xcoordinate
    -38.2002978056,           !- Vertex 1 Ycoordinate
    5.492,                    !- Vertex 1 Zcoordinate
    -18.009058137,            !- Vertex 2 Xcoordinate
    -38.0553860675,           !- Vertex 2 Ycoordinate
    5.492,                    !- Vertex 2 Zcoordinate
    -18.009058137,            !- Vertex 3 Xcoordinate
    -38.0553860675,           !- Vertex 3 Ycoordinate
    6.388,                    !- Vertex 3 Zcoordinate
    -17.9912652128,           !- Vertex 4 Xcoordinate
    -38.2002978056,           !- Vertex 4 Ycoordinate
    6.388;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_1_0_2_Subsurface,    !- Name
    Door,                     !- Surface Type
    Mediumweight concrete wall pillars down 25cm WC,    !- Construction Name
    Ground:Zone4_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -17.9912652128,           !- Vertex 1 Xcoordinate
    -38.2002978056,           !- Vertex 1 Ycoordinate
    3.752,                    !- Vertex 1 Zcoordinate
    -18.009058137,            !- Vertex 2 Xcoordinate
    -38.0553860675,           !- Vertex 2 Ycoordinate
    3.752,                    !- Vertex 2 Zcoordinate
    -18.009058137,            !- Vertex 3 Xcoordinate
    -38.0553860675,           !- Vertex 3 Ycoordinate
    5.488,                    !- Vertex 3 Zcoordinate
    -17.9912652128,           !- Vertex 4 Xcoordinate
    -38.2002978056,           !- Vertex 4 Ycoordinate
    5.488;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_2_0_1_Subsurface,    !- Name
    Door,                     !- Surface Type
    Mediumweight concrete wall white 25cm,    !- Construction Name
    Ground:Zone4_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.0095456143,           !- Vertex 1 Xcoordinate
    -38.0514158829,           !- Vertex 1 Ycoordinate
    5.492,                    !- Vertex 1 Zcoordinate
    -18.0614619546,           !- Vertex 2 Xcoordinate
    -37.6285912223,           !- Vertex 2 Ycoordinate
    5.492,                    !- Vertex 2 Zcoordinate
    -18.0614619546,           !- Vertex 3 Xcoordinate
    -37.6285912223,           !- Vertex 3 Ycoordinate
    6.388,                    !- Vertex 3 Zcoordinate
    -18.0095456143,           !- Vertex 4 Xcoordinate
    -38.0514158829,           !- Vertex 4 Ycoordinate
    6.388;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone4_Wall_6_0_0_3_0_0_Subsurface,    !- Name
    Door,                     !- Surface Type
    Mediumweight concrete wall white 25cm WC,    !- Construction Name
    Ground:Zone4_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -18.0095456143,           !- Vertex 1 Xcoordinate
    -38.0514158829,           !- Vertex 1 Ycoordinate
    3.752,                    !- Vertex 1 Zcoordinate
    -18.0614619546,           !- Vertex 2 Xcoordinate
    -37.6285912223,           !- Vertex 2 Ycoordinate
    3.752,                    !- Vertex 2 Zcoordinate
    -18.0614619546,           !- Vertex 3 Xcoordinate
    -37.6285912223,           !- Vertex 3 Ycoordinate
    5.488,                    !- Vertex 3 Zcoordinate
    -18.0095456143,           !- Vertex 4 Xcoordinate
    -38.0514158829,           !- Vertex 4 Ycoordinate
    5.488;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Ground:Zone1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Bronze 6mm - 1006,    !- Construction Name
    Ground:Zone1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.4455188841,            !- Vertex 1 Xcoordinate
    -33.0137645022,           !- Vertex 1 Ycoordinate
    3.81,                     !- Vertex 1 Zcoordinate
    23.0981912554,            !- Vertex 2 Xcoordinate
    -30.18500797,             !- Vertex 2 Ycoordinate
    3.81,                     !- Vertex 2 Zcoordinate
    23.0981912554,            !- Vertex 3 Xcoordinate
    -30.18500797,             !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    23.4455188841,            !- Vertex 4 Xcoordinate
    -33.0137645022,           !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

WindowShadingControl,
    11001,                    !- Name
    Ground:Zone12,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_Toilet_Occ,        !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone12_Wall_7_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    Ground:Zone12_Wall_8_0_0_0_0_1_Win,    !- Fenestration Surface 2 Name
    Ground:Zone12_Wall_8_0_0_1_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    21001,                    !- Name
    Ground:Zone5,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_Toilet_Occ,        !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone5_Wall_2_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    Ground:Zone5_Wall_5_0_0_0_0_1_Win,    !- Fenestration Surface 2 Name
    Ground:Zone5_Wall_5_0_0_1_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    31001,                    !- Name
    Ground:Zone4,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_Toilet_Occ,        !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone4_Wall_4_0_0_0_0_1_Win,    !- Fenestration Surface 1 Name
    Ground:Zone4_Wall_4_0_0_1_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    11003,                    !- Name
    Ground:Zone10,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2003,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_Circulation_Occ,    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone10_Wall_13_0_0_0_0_21_Win,    !- Fenestration Surface 1 Name
    Ground:Zone10_Wall_13_0_0_2_0_19_Win,    !- Fenestration Surface 2 Name
    Ground:Zone10_Wall_13_0_0_3_0_18_Win,    !- Fenestration Surface 3 Name
    Ground:Zone10_Wall_13_0_0_4_0_17_Win,    !- Fenestration Surface 4 Name
    Ground:Zone10_Wall_13_0_0_5_0_16_Win,    !- Fenestration Surface 5 Name
    Ground:Zone10_Wall_13_0_0_6_0_15_Win,    !- Fenestration Surface 6 Name
    Ground:Zone10_Wall_13_0_0_7_0_14_Win,    !- Fenestration Surface 7 Name
    Ground:Zone10_Wall_13_0_0_8_0_13_Win,    !- Fenestration Surface 8 Name
    Ground:Zone10_Wall_13_0_0_9_0_12_Win,    !- Fenestration Surface 9 Name
    Ground:Zone10_Wall_13_0_0_10_0_11_Win,    !- Fenestration Surface 10 Name

WindowShadingControl,
    11004,                    !- Name
    Ground:Zone2,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2004,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    24,                       !- Setpoint
