    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone2_Wall_7_0_0_0_0_5_Win,    !- Fenestration Surface 1 Name
    Ground:Zone2_Wall_7_0_0_1_0_4_Win,    !- Fenestration Surface 2 Name
    Ground:Zone2_Wall_7_0_0_2_0_3_Win,    !- Fenestration Surface 3 Name
    Ground:Zone2_Wall_7_0_0_3_0_2_Win,    !- Fenestration Surface 4 Name
    Ground:Zone2_Wall_7_0_0_4_0_1_Win,    !- Fenestration Surface 5 Name
    Ground:Zone2_Wall_7_0_0_5_0_0_Win;    !- Fenestration Surface 6 Name

WindowShadingControl,
    21004,                    !- Name
    Ground:Zone7,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2004,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone7_Wall_5_0_0_0_0_5_Win,    !- Fenestration Surface 1 Name
    Ground:Zone7_Wall_5_0_0_1_0_4_Win,    !- Fenestration Surface 2 Name
    Ground:Zone7_Wall_5_0_0_2_0_3_Win,    !- Fenestration Surface 3 Name
    Ground:Zone7_Wall_5_0_0_3_0_2_Win,    !- Fenestration Surface 4 Name
    Ground:Zone7_Wall_5_0_0_4_0_1_Win,    !- Fenestration Surface 5 Name
    Ground:Zone7_Wall_5_0_0_5_0_0_Win;    !- Fenestration Surface 6 Name

WindowShadingControl,
    31004,                    !- Name
    Ground:Zone8,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2004,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone8_Wall_5_0_0_0_0_5_Win,    !- Fenestration Surface 1 Name
    Ground:Zone8_Wall_5_0_0_1_0_4_Win,    !- Fenestration Surface 2 Name
    Ground:Zone8_Wall_5_0_0_2_0_3_Win,    !- Fenestration Surface 3 Name
    Ground:Zone8_Wall_5_0_0_3_0_2_Win,    !- Fenestration Surface 4 Name
    Ground:Zone8_Wall_5_0_0_4_0_1_Win,    !- Fenestration Surface 5 Name
    Ground:Zone8_Wall_5_0_0_5_0_0_Win;    !- Fenestration Surface 6 Name

WindowShadingControl,
    41004,                    !- Name
    Ground:Zone9,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2004,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone9_Wall_6_0_0_0_0_5_Win,    !- Fenestration Surface 1 Name
    Ground:Zone9_Wall_6_0_0_1_0_4_Win,    !- Fenestration Surface 2 Name
    Ground:Zone9_Wall_6_0_0_2_0_3_Win,    !- Fenestration Surface 3 Name
    Ground:Zone9_Wall_6_0_0_3_0_2_Win,    !- Fenestration Surface 4 Name
    Ground:Zone9_Wall_6_0_0_4_0_1_Win,    !- Fenestration Surface 5 Name
    Ground:Zone9_Wall_6_0_0_5_0_0_Win;    !- Fenestration Surface 6 Name

WindowShadingControl,
    11005,                    !- Name
    Ground:Zone11,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2005,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_CellOff_Occ,       !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone11_Wall_5_0_0_0_0_2_Win,    !- Fenestration Surface 1 Name
    Ground:Zone11_Wall_5_0_0_1_0_1_Win,    !- Fenestration Surface 2 Name
    Ground:Zone11_Wall_5_0_0_2_0_0_Win;    !- Fenestration Surface 3 Name

WindowShadingControl,
    21005,                    !- Name
    Ground:Zone3,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2005,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_CellOff_Occ,       !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone3_Wall_6_0_0_0_0_3_Win,    !- Fenestration Surface 1 Name
    Ground:Zone3_Wall_6_0_0_1_0_2_Win,    !- Fenestration Surface 2 Name
    Ground:Zone3_Wall_6_0_0_2_0_1_Win,    !- Fenestration Surface 3 Name
    Ground:Zone3_Wall_6_0_0_3_0_0_Win;    !- Fenestration Surface 4 Name

WindowShadingControl,
    11006,                    !- Name
    Ground:Zone1,             !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Bronze 6mm - 2006,    !- Construction with Shading Name
    OnIfHighOutdoorAirTemperature,    !- Shading Control Type
    D1_Edu_Reception_Occ,     !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    0,                        !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Ground:Zone1_Wall_4_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.06,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.78,                     !- Frame Solar Absorptance
    0.78,                     !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    ,                         !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    ,                         !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    ,                         !- Divider Thermal Hemispherical Emissivity
    0.78,                     !- Outside Reveal Solar Absorptance
    0.18,                     !- Inside Sill Depth
    0.78,                     !- Inside Sill Solar Absorptance
    .18,                      !- Inside Reveal Depth
    0.78;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.18,                     !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    .18,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    1,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.8599498928,           !- Vertex 1 Xcoordinate
    -31.1254288355,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -24.8549286487,           !- Vertex 2 Xcoordinate
    -31.8615196697,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -24.83055478,             !- Vertex 3 Xcoordinate
    -32.0600289,              !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -18.8355760241,           !- Vertex 4 Xcoordinate
    -31.3239380658,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    2,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.8549286487,           !- Vertex 1 Xcoordinate
    -31.8615196697,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -18.8599498928,           !- Vertex 2 Xcoordinate
    -31.1254288355,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -18.8355760241,           !- Vertex 3 Xcoordinate
    -31.3239380658,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -24.83055478,             !- Vertex 4 Xcoordinate
    -32.0600289,              !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    3,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.2447814191,           !- Vertex 1 Xcoordinate
    -31.273431188,            !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -19.2447814191,           !- Vertex 2 Xcoordinate
    -31.273431188,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -19.2325944847,           !- Vertex 3 Xcoordinate
    -31.3726858032,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -19.2325944847,           !- Vertex 4 Xcoordinate
    -31.3726858032,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    4,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.4457232537,           !- Vertex 1 Xcoordinate
    -31.9120265475,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.4457232537,           !- Vertex 2 Xcoordinate
    -31.9120265475,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -24.4335363193,           !- Vertex 3 Xcoordinate
    -32.0112811626,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.4335363193,           !- Vertex 4 Xcoordinate
    -32.0112811626,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    5,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -25.0290640103,           !- Vertex 1 Xcoordinate
    -32.0844027687,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -24.7012354766,           !- Vertex 2 Xcoordinate
    -34.7543519166,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -24.5027262462,           !- Vertex 3 Xcoordinate
    -34.7299780479,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -24.83055478,             !- Vertex 4 Xcoordinate
    -32.0600289,              !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    6,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.7012354766,           !- Vertex 1 Xcoordinate
    -34.7543519166,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -25.0290640103,           !- Vertex 2 Xcoordinate
    -32.0844027687,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -24.83055478,             !- Vertex 3 Xcoordinate
    -32.0600289,              !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -24.5027262462,           !- Vertex 4 Xcoordinate
    -34.7299780479,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    7,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.980316273,            !- Vertex 1 Xcoordinate
    -32.4814212293,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -24.980316273,            !- Vertex 2 Xcoordinate
    -32.4814212293,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.7818070426,           !- Vertex 3 Xcoordinate
    -32.4570473607,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -24.7818070426,           !- Vertex 4 Xcoordinate
    -32.4570473607,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    8,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.6507285988,           !- Vertex 1 Xcoordinate
    -34.3451465216,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.6507285988,           !- Vertex 2 Xcoordinate
    -34.3451465216,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -24.5514739836,           !- Vertex 3 Xcoordinate
    -34.3329595873,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.5514739836,           !- Vertex 4 Xcoordinate
    -34.3329595873,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    9,                        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.7743570826,           !- Vertex 1 Xcoordinate
    -34.1588242256,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -24.5549922645,           !- Vertex 2 Xcoordinate
    -35.9454072986,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -24.3564830342,           !- Vertex 3 Xcoordinate
    -35.9210334299,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -24.5758478523,           !- Vertex 4 Xcoordinate
    -34.1344503569,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    10,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.5549922645,           !- Vertex 1 Xcoordinate
    -35.9454072986,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -24.7743570826,           !- Vertex 2 Xcoordinate
    -34.1588242256,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -24.5758478523,           !- Vertex 3 Xcoordinate
    -34.1344503569,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -24.3564830342,           !- Vertex 4 Xcoordinate
    -35.9210334299,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    11,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.6263547301,           !- Vertex 1 Xcoordinate
    -34.5436557519,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -24.6263547301,           !- Vertex 2 Xcoordinate
    -34.5436557519,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.5271001149,           !- Vertex 3 Xcoordinate
    -34.5314688176,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -24.5271001149,           !- Vertex 4 Xcoordinate
    -34.5314688176,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    12,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.5044853867,           !- Vertex 1 Xcoordinate
    -35.5362019036,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.5044853867,           !- Vertex 2 Xcoordinate
    -35.5362019036,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -24.4052307715,           !- Vertex 3 Xcoordinate
    -35.5240149692,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.4052307715,           !- Vertex 4 Xcoordinate
    -35.5240149692,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    13,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.3010170336,            !- Vertex 1 Xcoordinate
    -27.0537740723,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    12.5938376527,            !- Vertex 2 Xcoordinate
    -27.263389343,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    12.6182115214,            !- Vertex 3 Xcoordinate
    -27.4618985733,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    14.3253909023,            !- Vertex 4 Xcoordinate
    -27.2522833027,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    14,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.5938376527,            !- Vertex 1 Xcoordinate
    -27.263389343,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    14.3010170336,            !- Vertex 2 Xcoordinate
    -27.0537740723,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    14.3253909023,            !- Vertex 3 Xcoordinate
    -27.2522833027,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    12.6182115214,            !- Vertex 4 Xcoordinate
    -27.4618985733,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    15,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.1643220452,            !- Vertex 1 Xcoordinate
    -27.171309089,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    14.1643220452,            !- Vertex 2 Xcoordinate
    -27.171309089,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    14.1765089795,            !- Vertex 3 Xcoordinate
    -27.2705637042,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    14.1765089795,            !- Vertex 4 Xcoordinate
    -27.2705637042,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    16,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.7305326412,            !- Vertex 1 Xcoordinate
    -27.1458543263,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    12.7305326412,            !- Vertex 2 Xcoordinate
    -27.1458543263,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    12.7670934442,            !- Vertex 3 Xcoordinate
    -27.4436181718,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    12.7670934442,            !- Vertex 4 Xcoordinate
    -27.4436181718,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    17,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.5938376527,            !- Vertex 1 Xcoordinate
    -27.263389343,            !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    10.8866582719,            !- Vertex 2 Xcoordinate
    -27.4730046137,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    10.9110321406,            !- Vertex 3 Xcoordinate
    -27.671513844,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    12.6182115214,            !- Vertex 4 Xcoordinate
    -27.4618985733,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    18,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.8866582719,            !- Vertex 1 Xcoordinate
    -27.4730046137,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    12.5938376527,            !- Vertex 2 Xcoordinate
    -27.263389343,            !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    12.6182115214,            !- Vertex 3 Xcoordinate
    -27.4618985733,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    10.9110321406,            !- Vertex 4 Xcoordinate
    -27.671513844,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    19,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.4327687957,            !- Vertex 1 Xcoordinate
    -27.1824151293,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    12.4327687957,            !- Vertex 2 Xcoordinate
    -27.1824151293,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    12.4693295987,            !- Vertex 3 Xcoordinate
    -27.4801789748,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    12.4693295987,            !- Vertex 4 Xcoordinate
    -27.4801789748,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    20,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.047727129,             !- Vertex 1 Xcoordinate
    -27.5539788273,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    11.047727129,             !- Vertex 2 Xcoordinate
    -27.5539788273,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    11.0599140634,            !- Vertex 3 Xcoordinate
    -27.6532334425,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    11.0599140634,            !- Vertex 4 Xcoordinate
    -27.6532334425,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    21,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.9859128871,            !- Vertex 1 Xcoordinate
    -27.4608176793,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    9.2787335063,             !- Vertex 2 Xcoordinate
    -27.67043295,             !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    9.3031073749,             !- Vertex 3 Xcoordinate
    -27.8689421803,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    11.0102867558,            !- Vertex 4 Xcoordinate
    -27.6593269096,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    22,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.2787335063,             !- Vertex 1 Xcoordinate
    -27.67043295,             !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    10.9859128871,            !- Vertex 2 Xcoordinate
    -27.4608176793,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    11.0102867558,            !- Vertex 3 Xcoordinate
    -27.6593269096,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    9.3031073749,             !- Vertex 4 Xcoordinate
    -27.8689421803,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    23,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.8492178987,            !- Vertex 1 Xcoordinate
    -27.578352696,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    10.8492178987,            !- Vertex 2 Xcoordinate
    -27.578352696,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    10.861404833,             !- Vertex 3 Xcoordinate
    -27.6776073112,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    10.861404833,             !- Vertex 4 Xcoordinate
    -27.6776073112,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    24,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.4398023634,             !- Vertex 1 Xcoordinate
    -27.7514071636,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    9.4398023634,             !- Vertex 2 Xcoordinate
    -27.7514071636,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    9.4519892977,             !- Vertex 3 Xcoordinate
    -27.8506617788,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    9.4519892977,             !- Vertex 4 Xcoordinate
    -27.8506617788,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    25,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.3779881214,             !- Vertex 1 Xcoordinate
    -27.6582460156,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    7.6708087406,             !- Vertex 2 Xcoordinate
    -27.8678612863,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    7.6951826093,             !- Vertex 3 Xcoordinate
    -28.0663705166,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    9.4023619901,             !- Vertex 4 Xcoordinate
    -27.856755246,            !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    26,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.6708087406,             !- Vertex 1 Xcoordinate
    -27.8678612863,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    9.3779881214,             !- Vertex 2 Xcoordinate
    -27.6582460156,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    9.4023619901,             !- Vertex 3 Xcoordinate
    -27.856755246,            !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    7.6951826093,             !- Vertex 4 Xcoordinate
    -28.0663705166,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    27,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.241293133,              !- Vertex 1 Xcoordinate
    -27.7757810323,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    9.241293133,              !- Vertex 2 Xcoordinate
    -27.7757810323,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    9.2534800674,             !- Vertex 3 Xcoordinate
    -27.8750356475,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    9.2534800674,             !- Vertex 4 Xcoordinate
    -27.8750356475,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    28,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.807503729,              !- Vertex 1 Xcoordinate
    -27.7503262696,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    7.807503729,              !- Vertex 2 Xcoordinate
    -27.7503262696,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    7.844064532,              !- Vertex 3 Xcoordinate
    -28.0480901151,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    7.844064532,              !- Vertex 4 Xcoordinate
    -28.0480901151,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    29,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.6708087406,             !- Vertex 1 Xcoordinate
    -27.8678612863,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    5.9636293598,             !- Vertex 2 Xcoordinate
    -28.0774765569,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    5.9880032285,             !- Vertex 3 Xcoordinate
    -28.2759857873,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    7.6951826093,             !- Vertex 4 Xcoordinate
    -28.0663705166,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    30,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9636293598,             !- Vertex 1 Xcoordinate
    -28.0774765569,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    7.6708087406,             !- Vertex 2 Xcoordinate
    -27.8678612863,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    7.6951826093,             !- Vertex 3 Xcoordinate
    -28.0663705166,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    5.9880032285,             !- Vertex 4 Xcoordinate
    -28.2759857873,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    31,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.5097398835,             !- Vertex 1 Xcoordinate
    -27.7868870726,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    7.5097398835,             !- Vertex 2 Xcoordinate
    -27.7868870726,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    7.5463006865,             !- Vertex 3 Xcoordinate
    -28.0846509181,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    7.5463006865,             !- Vertex 4 Xcoordinate
    -28.0846509181,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    32,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.1246982169,             !- Vertex 1 Xcoordinate
    -28.1584507706,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    6.1246982169,             !- Vertex 2 Xcoordinate
    -28.1584507706,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    6.1368851512,             !- Vertex 3 Xcoordinate
    -28.2577053858,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    6.1368851512,             !- Vertex 4 Xcoordinate
    -28.2577053858,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    33,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.0628839749,             !- Vertex 1 Xcoordinate
    -28.0652896226,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    4.3557045941,             !- Vertex 2 Xcoordinate
    -28.2749048933,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    4.3800784628,             !- Vertex 3 Xcoordinate
    -28.4734141236,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    6.0872578436,             !- Vertex 4 Xcoordinate
    -28.2637988529,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    34,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.3557045941,             !- Vertex 1 Xcoordinate
    -28.2749048933,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    6.0628839749,             !- Vertex 2 Xcoordinate
    -28.0652896226,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    6.0872578436,             !- Vertex 3 Xcoordinate
    -28.2637988529,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    4.3800784628,             !- Vertex 4 Xcoordinate
    -28.4734141236,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    35,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.9261889865,             !- Vertex 1 Xcoordinate
    -28.1828246393,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    5.9261889865,             !- Vertex 2 Xcoordinate
    -28.1828246393,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    5.9383759209,             !- Vertex 3 Xcoordinate
    -28.2820792544,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    5.9383759209,             !- Vertex 4 Xcoordinate
    -28.2820792544,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    36,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.5167734512,             !- Vertex 1 Xcoordinate
    -28.3558791069,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    4.5167734512,             !- Vertex 2 Xcoordinate
    -28.3558791069,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    4.5289603856,             !- Vertex 3 Xcoordinate
    -28.4551337221,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    4.5289603856,             !- Vertex 4 Xcoordinate
    -28.4551337221,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    37,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.4549592093,             !- Vertex 1 Xcoordinate
    -28.2627179589,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    2.7477798285,             !- Vertex 2 Xcoordinate
    -28.4723332296,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    2.7721536971,             !- Vertex 3 Xcoordinate
    -28.6708424599,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    4.479333078,              !- Vertex 4 Xcoordinate
    -28.4612271892,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    38,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.7477798285,             !- Vertex 1 Xcoordinate
    -28.4723332296,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    4.4549592093,             !- Vertex 2 Xcoordinate
    -28.2627179589,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    4.479333078,              !- Vertex 3 Xcoordinate
    -28.4612271892,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    2.7721536971,             !- Vertex 4 Xcoordinate
    -28.6708424599,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    39,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.3182642209,             !- Vertex 1 Xcoordinate
    -28.3802529756,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    4.3182642209,             !- Vertex 2 Xcoordinate
    -28.3802529756,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    4.3304511552,             !- Vertex 3 Xcoordinate
    -28.4795075908,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    4.3304511552,             !- Vertex 4 Xcoordinate
    -28.4795075908,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    40,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.8844748169,             !- Vertex 1 Xcoordinate
    -28.3547982129,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    2.8844748169,             !- Vertex 2 Xcoordinate
    -28.3547982129,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    2.9210356199,             !- Vertex 3 Xcoordinate
    -28.6525620584,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    2.9210356199,             !- Vertex 4 Xcoordinate
    -28.6525620584,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    41,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.7477798285,             !- Vertex 1 Xcoordinate
    -28.4723332296,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    1.0406004476,             !- Vertex 2 Xcoordinate
    -28.6819485002,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    1.0649743163,             !- Vertex 3 Xcoordinate
    -28.8804577306,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    2.7721536971,             !- Vertex 4 Xcoordinate
    -28.6708424599,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    42,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.0406004476,             !- Vertex 1 Xcoordinate
    -28.6819485002,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    2.7477798285,             !- Vertex 2 Xcoordinate
    -28.4723332296,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    2.7721536971,             !- Vertex 3 Xcoordinate
    -28.6708424599,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    1.0649743163,             !- Vertex 4 Xcoordinate
    -28.8804577306,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    43,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.5867109714,             !- Vertex 1 Xcoordinate
    -28.3913590159,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    2.5867109714,             !- Vertex 2 Xcoordinate
    -28.3913590159,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    2.6232717744,             !- Vertex 3 Xcoordinate
    -28.6891228614,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    2.6232717744,             !- Vertex 4 Xcoordinate
    -28.6891228614,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    44,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.2016693047,             !- Vertex 1 Xcoordinate
    -28.7629227139,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    1.2016693047,             !- Vertex 2 Xcoordinate
    -28.7629227139,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    1.2138562391,             !- Vertex 3 Xcoordinate
    -28.862177329,            !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    1.2138562391,             !- Vertex 4 Xcoordinate
    -28.862177329,            !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    45,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.1398550628,             !- Vertex 1 Xcoordinate
    -28.6697615659,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -0.567324318,             !- Vertex 2 Xcoordinate
    -28.8793768365,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -0.5429504493,            !- Vertex 3 Xcoordinate
    -29.0778860669,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    1.1642289315,             !- Vertex 4 Xcoordinate
    -28.8682707962,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    46,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.567324318,             !- Vertex 1 Xcoordinate
    -28.8793768365,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    1.1398550628,             !- Vertex 2 Xcoordinate
    -28.6697615659,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    1.1642289315,             !- Vertex 3 Xcoordinate
    -28.8682707962,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -0.5429504493,            !- Vertex 4 Xcoordinate
    -29.0778860669,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    47,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.0031600744,             !- Vertex 1 Xcoordinate
    -28.7872965826,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    1.0031600744,             !- Vertex 2 Xcoordinate
    -28.7872965826,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    1.0153470087,             !- Vertex 3 Xcoordinate
    -28.8865511977,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    1.0153470087,             !- Vertex 4 Xcoordinate
    -28.8865511977,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    48,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.4062554609,            !- Vertex 1 Xcoordinate
    -28.9603510502,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -0.4062554609,            !- Vertex 2 Xcoordinate
    -28.9603510502,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -0.3940685266,            !- Vertex 3 Xcoordinate
    -29.0596056654,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -0.3940685266,            !- Vertex 4 Xcoordinate
    -29.0596056654,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    49,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.4680697029,            !- Vertex 1 Xcoordinate
    -28.8671899022,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -2.1752490837,            !- Vertex 2 Xcoordinate
    -29.0768051729,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -2.150875215,             !- Vertex 3 Xcoordinate
    -29.2753144032,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -0.4436958342,            !- Vertex 4 Xcoordinate
    -29.0656991325,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    50,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1752490837,            !- Vertex 1 Xcoordinate
    -29.0768051729,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -0.4680697029,            !- Vertex 2 Xcoordinate
    -28.8671899022,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -0.4436958342,            !- Vertex 3 Xcoordinate
    -29.0656991325,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -2.150875215,             !- Vertex 4 Xcoordinate
    -29.2753144032,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    51,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6047646913,            !- Vertex 1 Xcoordinate
    -28.9847249189,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -0.6047646913,            !- Vertex 2 Xcoordinate
    -28.9847249189,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -0.5925777569,            !- Vertex 3 Xcoordinate
    -29.083979534,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -0.5925777569,            !- Vertex 4 Xcoordinate
    -29.083979534,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    52,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.0385540953,            !- Vertex 1 Xcoordinate
    -28.9592701562,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -2.0385540953,            !- Vertex 2 Xcoordinate
    -28.9592701562,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -2.0019932922,            !- Vertex 3 Xcoordinate
    -29.2570340017,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -2.0019932922,            !- Vertex 4 Xcoordinate
    -29.2570340017,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    53,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1752490837,            !- Vertex 1 Xcoordinate
    -29.0768051729,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -3.8824284645,            !- Vertex 2 Xcoordinate
    -29.2864204435,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -3.8580545958,            !- Vertex 3 Xcoordinate
    -29.4849296738,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -2.150875215,             !- Vertex 4 Xcoordinate
    -29.2753144032,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    54,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.8824284645,            !- Vertex 1 Xcoordinate
    -29.2864204435,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -2.1752490837,            !- Vertex 2 Xcoordinate
    -29.0768051729,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -2.150875215,             !- Vertex 3 Xcoordinate
    -29.2753144032,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -3.8580545958,            !- Vertex 4 Xcoordinate
    -29.4849296738,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    55,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.3363179408,            !- Vertex 1 Xcoordinate
    -28.9958309592,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -2.3363179408,            !- Vertex 2 Xcoordinate
    -28.9958309592,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -2.2997571377,            !- Vertex 3 Xcoordinate
    -29.2935948047,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -2.2997571377,            !- Vertex 4 Xcoordinate
    -29.2935948047,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    56,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.7213596074,            !- Vertex 1 Xcoordinate
    -29.3673946572,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -3.7213596074,            !- Vertex 2 Xcoordinate
    -29.3673946572,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -3.7091726731,            !- Vertex 3 Xcoordinate
    -29.4666492723,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -3.7091726731,            !- Vertex 4 Xcoordinate
    -29.4666492723,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    57,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.7831738493,            !- Vertex 1 Xcoordinate
    -29.2742335092,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -5.4903532302,            !- Vertex 2 Xcoordinate
    -29.4838487798,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -5.4659793615,            !- Vertex 3 Xcoordinate
    -29.6823580102,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -3.7587999807,            !- Vertex 4 Xcoordinate
    -29.4727427395,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    58,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.4903532302,            !- Vertex 1 Xcoordinate
    -29.4838487798,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -3.7831738493,            !- Vertex 2 Xcoordinate
    -29.2742335092,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -3.7587999807,            !- Vertex 3 Xcoordinate
    -29.4727427395,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -5.4659793615,            !- Vertex 4 Xcoordinate
    -29.6823580102,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    59,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.9198688377,            !- Vertex 1 Xcoordinate
    -29.3917685259,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -3.9198688377,            !- Vertex 2 Xcoordinate
    -29.3917685259,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -3.9076819034,            !- Vertex 3 Xcoordinate
    -29.491023141,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -3.9076819034,            !- Vertex 4 Xcoordinate
    -29.491023141,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    60,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.3292843731,            !- Vertex 1 Xcoordinate
    -29.5648229935,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -5.3292843731,            !- Vertex 2 Xcoordinate
    -29.5648229935,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -5.3170974387,            !- Vertex 3 Xcoordinate
    -29.6640776087,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -5.3170974387,            !- Vertex 4 Xcoordinate
    -29.6640776087,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    61,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.391098615,             !- Vertex 1 Xcoordinate
    -29.4716618455,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -7.0982779958,            !- Vertex 2 Xcoordinate
    -29.6812771162,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -7.0739041271,            !- Vertex 3 Xcoordinate
    -29.8797863465,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -5.3667247463,            !- Vertex 4 Xcoordinate
    -29.6701710758,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    62,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.0982779958,            !- Vertex 1 Xcoordinate
    -29.6812771162,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -5.391098615,             !- Vertex 2 Xcoordinate
    -29.4716618455,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -5.3667247463,            !- Vertex 3 Xcoordinate
    -29.6701710758,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -7.0739041271,            !- Vertex 4 Xcoordinate
    -29.8797863465,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    63,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.5277936034,            !- Vertex 1 Xcoordinate
    -29.5891968622,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -5.5277936034,            !- Vertex 2 Xcoordinate
    -29.5891968622,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -5.5156066691,            !- Vertex 3 Xcoordinate
    -29.6884514773,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -5.5156066691,            !- Vertex 4 Xcoordinate
    -29.6884514773,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    64,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.9615830074,            !- Vertex 1 Xcoordinate
    -29.5637420995,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -6.9615830074,            !- Vertex 2 Xcoordinate
    -29.5637420995,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -6.9250222044,            !- Vertex 3 Xcoordinate
    -29.861505945,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -6.9250222044,            !- Vertex 4 Xcoordinate
    -29.861505945,            !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    65,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.0982779958,            !- Vertex 1 Xcoordinate
    -29.6812771162,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -8.8054573766,            !- Vertex 2 Xcoordinate
    -29.8908923868,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -8.781083508,             !- Vertex 3 Xcoordinate
    -30.0894016171,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -7.0739041271,            !- Vertex 4 Xcoordinate
    -29.8797863465,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    66,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.8054573766,            !- Vertex 1 Xcoordinate
    -29.8908923868,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -7.0982779958,            !- Vertex 2 Xcoordinate
    -29.6812771162,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -7.0739041271,            !- Vertex 3 Xcoordinate
    -29.8797863465,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -8.781083508,             !- Vertex 4 Xcoordinate
    -30.0894016171,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    67,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.2593468529,            !- Vertex 1 Xcoordinate
    -29.6003029025,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -7.2593468529,            !- Vertex 2 Xcoordinate
    -29.6003029025,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -7.2227860499,            !- Vertex 3 Xcoordinate
    -29.898066748,            !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -7.2227860499,            !- Vertex 4 Xcoordinate
    -29.898066748,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    68,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.6443885196,            !- Vertex 1 Xcoordinate
    -29.9718666005,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -8.6443885196,            !- Vertex 2 Xcoordinate
    -29.9718666005,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -8.6322015852,            !- Vertex 3 Xcoordinate
    -30.0711212156,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -8.6322015852,            !- Vertex 4 Xcoordinate
    -30.0711212156,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    69,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.3141275271,           !- Vertex 1 Xcoordinate
    -30.0761337888,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -12.021306908,            !- Vertex 2 Xcoordinate
    -30.2857490594,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -11.9969330393,           !- Vertex 3 Xcoordinate
    -30.4842582898,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -10.2897536585,           !- Vertex 4 Xcoordinate
    -30.2746430191,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    70,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.021306908,            !- Vertex 1 Xcoordinate
    -30.2857490594,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -10.3141275271,           !- Vertex 2 Xcoordinate
    -30.0761337888,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -10.2897536585,           !- Vertex 3 Xcoordinate
    -30.2746430191,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -11.9969330393,           !- Vertex 4 Xcoordinate
    -30.4842582898,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    71,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.4508225155,           !- Vertex 1 Xcoordinate
    -30.1936688055,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -10.4508225155,           !- Vertex 2 Xcoordinate
    -30.1936688055,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -10.4386355812,           !- Vertex 3 Xcoordinate
    -30.2929234206,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -10.4386355812,           !- Vertex 4 Xcoordinate
    -30.2929234206,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    72,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.8846119196,           !- Vertex 1 Xcoordinate
    -30.1682140428,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -11.8846119196,           !- Vertex 2 Xcoordinate
    -30.1682140428,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -11.8480511165,           !- Vertex 3 Xcoordinate
    -30.4659778883,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -11.8480511165,           !- Vertex 4 Xcoordinate
    -30.4659778883,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    73,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.021306908,            !- Vertex 1 Xcoordinate
    -30.2857490594,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -13.7284862888,           !- Vertex 2 Xcoordinate
    -30.4953643301,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -13.7041124201,           !- Vertex 3 Xcoordinate
    -30.6938735604,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -11.9969330393,           !- Vertex 4 Xcoordinate
    -30.4842582898,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    74,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.7284862888,           !- Vertex 1 Xcoordinate
    -30.4953643301,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -12.021306908,            !- Vertex 2 Xcoordinate
    -30.2857490594,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -11.9969330393,           !- Vertex 3 Xcoordinate
    -30.4842582898,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -13.7041124201,           !- Vertex 4 Xcoordinate
    -30.6938735604,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    75,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.182375765,            !- Vertex 1 Xcoordinate
    -30.2047748458,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -12.182375765,            !- Vertex 2 Xcoordinate
    -30.2047748458,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -12.145814962,            !- Vertex 3 Xcoordinate
    -30.5025386913,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -12.145814962,            !- Vertex 4 Xcoordinate
    -30.5025386913,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    76,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.5674174317,           !- Vertex 1 Xcoordinate
    -30.5763385438,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -13.5674174317,           !- Vertex 2 Xcoordinate
    -30.5763385438,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -13.5552304974,           !- Vertex 3 Xcoordinate
    -30.6755931589,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -13.5552304974,           !- Vertex 4 Xcoordinate
    -30.6755931589,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    77,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.6292316736,           !- Vertex 1 Xcoordinate
    -30.4831773958,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -15.3364110544,           !- Vertex 2 Xcoordinate
    -30.6927926664,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -15.3120371858,           !- Vertex 3 Xcoordinate
    -30.8913018967,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -13.6048578049,           !- Vertex 4 Xcoordinate
    -30.6816866261,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    78,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.3364110544,           !- Vertex 1 Xcoordinate
    -30.6927926664,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -13.6292316736,           !- Vertex 2 Xcoordinate
    -30.4831773958,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -13.6048578049,           !- Vertex 3 Xcoordinate
    -30.6816866261,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -15.3120371858,           !- Vertex 4 Xcoordinate
    -30.8913018967,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    79,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.765926662,            !- Vertex 1 Xcoordinate
    -30.6007124124,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -13.765926662,            !- Vertex 2 Xcoordinate
    -30.6007124124,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -13.7537397277,           !- Vertex 3 Xcoordinate
    -30.6999670276,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -13.7537397277,           !- Vertex 4 Xcoordinate
    -30.6999670276,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    80,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.1753421974,           !- Vertex 1 Xcoordinate
    -30.7737668801,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -15.1753421974,           !- Vertex 2 Xcoordinate
    -30.7737668801,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -15.163155263,            !- Vertex 3 Xcoordinate
    -30.8730214952,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -15.163155263,            !- Vertex 4 Xcoordinate
    -30.8730214952,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    81,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.2371564393,           !- Vertex 1 Xcoordinate
    -30.6806057321,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -16.9443358201,           !- Vertex 2 Xcoordinate
    -30.8902210027,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -16.9199619514,           !- Vertex 3 Xcoordinate
    -31.0887302331,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -15.2127825706,           !- Vertex 4 Xcoordinate
    -30.8791149624,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    82,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.9443358201,           !- Vertex 1 Xcoordinate
    -30.8902210027,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -15.2371564393,           !- Vertex 2 Xcoordinate
    -30.6806057321,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -15.2127825706,           !- Vertex 3 Xcoordinate
    -30.8791149624,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -16.9199619514,           !- Vertex 4 Xcoordinate
    -31.0887302331,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    83,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.3738514277,           !- Vertex 1 Xcoordinate
    -30.7981407488,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -15.3738514277,           !- Vertex 2 Xcoordinate
    -30.7981407488,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -15.3616644933,           !- Vertex 3 Xcoordinate
    -30.8973953639,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -15.3616644933,           !- Vertex 4 Xcoordinate
    -30.8973953639,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    84,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.8076408317,           !- Vertex 1 Xcoordinate
    -30.7726859861,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -16.8076408317,           !- Vertex 2 Xcoordinate
    -30.7726859861,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -16.7710800287,           !- Vertex 3 Xcoordinate
    -31.0704498316,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -16.7710800287,           !- Vertex 4 Xcoordinate
    -31.0704498316,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    85,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.6961992822,           !- Vertex 1 Xcoordinate
    -30.8597536669,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -19.2569683567,           !- Vertex 2 Xcoordinate
    -31.1741765733,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -19.2325944881,           !- Vertex 3 Xcoordinate
    -31.3726858036,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -16.6718254135,           !- Vertex 4 Xcoordinate
    -31.0582628972,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    86,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.2569683567,           !- Vertex 1 Xcoordinate
    -31.1741765733,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -16.6961992822,           !- Vertex 2 Xcoordinate
    -30.8597536669,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -16.6718254135,           !- Vertex 3 Xcoordinate
    -31.0582628972,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -19.2325944881,           !- Vertex 4 Xcoordinate
    -31.3726858036,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    87,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.0932177428,           !- Vertex 1 Xcoordinate
    -30.9085014042,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -17.0932177428,           !- Vertex 2 Xcoordinate
    -30.9085014042,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -17.0688438742,           !- Vertex 3 Xcoordinate
    -31.1070106346,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -17.0688438742,           !- Vertex 4 Xcoordinate
    -31.1070106346,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    88,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.8477629617,           !- Vertex 1 Xcoordinate
    -31.2246834511,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -18.8477629617,           !- Vertex 2 Xcoordinate
    -31.2246834511,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -18.8355760274,           !- Vertex 3 Xcoordinate
    -31.3239380662,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -18.8355760274,           !- Vertex 4 Xcoordinate
    -31.3239380662,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    89,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.7062027615,            !- Vertex 1 Xcoordinate
    -29.8787054525,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -10.4133821423,           !- Vertex 2 Xcoordinate
    -30.0883207231,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -10.3890082736,           !- Vertex 3 Xcoordinate
    -30.2868299535,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -8.6818288928,            !- Vertex 4 Xcoordinate
    -30.0772146828,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    90,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.4133821423,           !- Vertex 1 Xcoordinate
    -30.0883207231,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -8.7062027615,            !- Vertex 2 Xcoordinate
    -29.8787054525,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -8.6818288928,            !- Vertex 3 Xcoordinate
    -30.0772146828,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -10.3890082736,           !- Vertex 4 Xcoordinate
    -30.2868299535,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    91,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.8428977499,            !- Vertex 1 Xcoordinate
    -29.9962404691,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -8.8428977499,            !- Vertex 2 Xcoordinate
    -29.9962404691,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -8.8307108155,            !- Vertex 3 Xcoordinate
    -30.0954950843,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -8.8307108155,            !- Vertex 4 Xcoordinate
    -30.0954950843,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    92,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.2523132852,           !- Vertex 1 Xcoordinate
    -30.1692949368,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -10.2523132852,           !- Vertex 2 Xcoordinate
    -30.1692949368,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -10.2401263509,           !- Vertex 3 Xcoordinate
    -30.2685495519,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -10.2401263509,           !- Vertex 4 Xcoordinate
    -30.2685495519,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    93,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.653932875,            !- Vertex 1 Xcoordinate
    -41.4221168809,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -9.750715877,             !- Vertex 2 Xcoordinate
    -41.3112157784,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -9.7750897456,            !- Vertex 3 Xcoordinate
    -41.112706548,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -10.6783067436,           !- Vertex 4 Xcoordinate
    -41.2236076505,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    94,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.750715877,             !- Vertex 1 Xcoordinate
    -41.3112157784,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -10.653932875,            !- Vertex 2 Xcoordinate
    -41.4221168809,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -10.6783067436,           !- Vertex 3 Xcoordinate
    -41.2236076505,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -9.7750897456,            !- Vertex 4 Xcoordinate
    -41.112706548,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    95,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.4684901492,           !- Vertex 1 Xcoordinate
    -41.7016003248,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -10.4684901492,           !- Vertex 2 Xcoordinate
    -41.7016003248,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -10.5294248209,           !- Vertex 3 Xcoordinate
    -41.205327249,            !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -10.5294248209,           !- Vertex 4 Xcoordinate
    -41.205327249,            !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    96,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.911784734,             !- Vertex 1 Xcoordinate
    -41.2302415647,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -9.911784734,             !- Vertex 2 Xcoordinate
    -41.2302415647,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -9.9239716684,            !- Vertex 3 Xcoordinate
    -41.1309869495,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -9.9239716684,            !- Vertex 4 Xcoordinate
    -41.1309869495,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    97,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.8499704921,            !- Vertex 1 Xcoordinate
    -41.3234027127,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -8.1427911113,            !- Vertex 2 Xcoordinate
    -41.113787442,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -8.16716498,              !- Vertex 3 Xcoordinate
    -40.9152782117,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -9.8743443608,            !- Vertex 4 Xcoordinate
    -41.1248934824,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    98,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.1427911113,            !- Vertex 1 Xcoordinate
    -41.113787442,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -9.8499704921,            !- Vertex 2 Xcoordinate
    -41.3234027127,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -9.8743443608,            !- Vertex 3 Xcoordinate
    -41.1248934824,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -8.16716498,              !- Vertex 4 Xcoordinate
    -40.9152782117,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    99,                       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.7132755037,            !- Vertex 1 Xcoordinate
    -41.205867696,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -9.7132755037,            !- Vertex 2 Xcoordinate
    -41.205867696,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -9.7254624381,            !- Vertex 3 Xcoordinate
    -41.1066130809,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -9.7254624381,            !- Vertex 4 Xcoordinate
    -41.1066130809,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    100,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.3038599684,            !- Vertex 1 Xcoordinate
    -41.0328132284,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -8.3038599684,            !- Vertex 2 Xcoordinate
    -41.0328132284,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -8.3160469027,            !- Vertex 3 Xcoordinate
    -40.9335586132,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -8.3160469027,            !- Vertex 4 Xcoordinate
    -40.9335586132,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    101,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.5571498729,           !- Vertex 1 Xcoordinate
    -41.5330179834,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -10.653932875,            !- Vertex 2 Xcoordinate
    -41.4221168809,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -10.6783067436,           !- Vertex 3 Xcoordinate
    -41.2236076505,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -11.5815237416,           !- Vertex 4 Xcoordinate
    -41.334508753,            !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    102,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.653932875,            !- Vertex 1 Xcoordinate
    -41.4221168809,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -11.5571498729,           !- Vertex 2 Xcoordinate
    -41.5330179834,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -11.5815237416,           !- Vertex 3 Xcoordinate
    -41.334508753,            !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -10.6783067436,           !- Vertex 4 Xcoordinate
    -41.2236076505,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    103,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.4204548845,           !- Vertex 1 Xcoordinate
    -41.4154829667,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -11.4204548845,           !- Vertex 2 Xcoordinate
    -41.4154829667,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -11.4326418189,           !- Vertex 3 Xcoordinate
    -41.3162283515,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -11.4326418189,           !- Vertex 4 Xcoordinate
    -41.3162283515,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    104,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -10.7662539947,           !- Vertex 1 Xcoordinate
    -41.7381611279,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -10.7662539947,           !- Vertex 2 Xcoordinate
    -41.7381611279,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -10.8271886664,           !- Vertex 3 Xcoordinate
    -41.241888052,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -10.8271886664,           !- Vertex 4 Xcoordinate
    -41.241888052,            !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    105,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.1650746386,           !- Vertex 1 Xcoordinate
    -41.7304463197,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -11.4578952578,           !- Vertex 2 Xcoordinate
    -41.520831049,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -11.4822691265,           !- Vertex 3 Xcoordinate
    -41.3223218187,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -13.1894485073,           !- Vertex 4 Xcoordinate
    -41.5319370893,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    106,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.4578952578,           !- Vertex 1 Xcoordinate
    -41.520831049,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -13.1650746386,           !- Vertex 2 Xcoordinate
    -41.7304463197,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -13.1894485073,           !- Vertex 3 Xcoordinate
    -41.5319370893,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -11.4822691265,           !- Vertex 4 Xcoordinate
    -41.3223218187,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    107,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0283796502,           !- Vertex 1 Xcoordinate
    -41.612911303,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -13.0283796502,           !- Vertex 2 Xcoordinate
    -41.612911303,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -13.0405665845,           !- Vertex 3 Xcoordinate
    -41.5136566878,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -13.0405665845,           !- Vertex 4 Xcoordinate
    -41.5136566878,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    108,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.6189641149,           !- Vertex 1 Xcoordinate
    -41.4398568354,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -11.6189641149,           !- Vertex 2 Xcoordinate
    -41.4398568354,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -11.6311510492,           !- Vertex 3 Xcoordinate
    -41.3406022202,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -11.6311510492,           !- Vertex 4 Xcoordinate
    -41.3406022202,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    109,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.5769617871,           !- Vertex 1 Xcoordinate
    -42.0265888241,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -14.6737447891,           !- Vertex 2 Xcoordinate
    -41.9156877216,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -14.6981186578,           !- Vertex 3 Xcoordinate
    -41.7171784913,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -15.6013356558,           !- Vertex 4 Xcoordinate
    -41.8280795938,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    110,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.6737447891,           !- Vertex 1 Xcoordinate
    -41.9156877216,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -15.5769617871,           !- Vertex 2 Xcoordinate
    -42.0265888241,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -15.6013356558,           !- Vertex 3 Xcoordinate
    -41.8280795938,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -14.6981186578,           !- Vertex 4 Xcoordinate
    -41.7171784913,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    111,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.3915190613,           !- Vertex 1 Xcoordinate
    -42.3060722681,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -15.3915190613,           !- Vertex 2 Xcoordinate
    -42.3060722681,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -15.452453733,            !- Vertex 3 Xcoordinate
    -41.8097991923,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -15.452453733,            !- Vertex 4 Xcoordinate
    -41.8097991923,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    112,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.8348136462,           !- Vertex 1 Xcoordinate
    -41.834713508,            !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -14.8348136462,           !- Vertex 2 Xcoordinate
    -41.834713508,            !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -14.8470005805,           !- Vertex 3 Xcoordinate
    -41.7354588928,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -14.8470005805,           !- Vertex 4 Xcoordinate
    -41.7354588928,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    113,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.7729994043,           !- Vertex 1 Xcoordinate
    -41.927874656,            !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -13.0658200234,           !- Vertex 2 Xcoordinate
    -41.7182593853,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -13.0901938921,           !- Vertex 3 Xcoordinate
    -41.519750155,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -14.7973732729,           !- Vertex 4 Xcoordinate
    -41.7293654257,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    114,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0658200234,           !- Vertex 1 Xcoordinate
    -41.7182593853,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -14.7729994043,           !- Vertex 2 Xcoordinate
    -41.927874656,            !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -14.7973732729,           !- Vertex 3 Xcoordinate
    -41.7293654257,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -13.0901938921,           !- Vertex 4 Xcoordinate
    -41.519750155,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    115,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.6363044159,           !- Vertex 1 Xcoordinate
    -41.8103396393,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -14.6363044159,           !- Vertex 2 Xcoordinate
    -41.8103396393,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -14.6484913502,           !- Vertex 3 Xcoordinate
    -41.7110850242,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -14.6484913502,           !- Vertex 4 Xcoordinate
    -41.7110850242,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    116,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.2268888805,           !- Vertex 1 Xcoordinate
    -41.6372851717,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -13.2268888805,           !- Vertex 2 Xcoordinate
    -41.6372851717,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -13.2390758149,           !- Vertex 3 Xcoordinate
    -41.5380305565,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -13.2390758149,           !- Vertex 4 Xcoordinate
    -41.5380305565,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    117,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.7309039628,            !- Vertex 1 Xcoordinate
    -40.8176449376,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -4.8276869648,            !- Vertex 2 Xcoordinate
    -40.7067438351,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -4.8520608335,            !- Vertex 3 Xcoordinate
    -40.5082346047,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -5.7552778315,            !- Vertex 4 Xcoordinate
    -40.6191357072,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    118,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.8276869648,            !- Vertex 1 Xcoordinate
    -40.7067438351,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -5.7309039628,            !- Vertex 2 Xcoordinate
    -40.8176449376,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -5.7552778315,            !- Vertex 3 Xcoordinate
    -40.6191357072,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -4.8520608335,            !- Vertex 4 Xcoordinate
    -40.5082346047,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    119,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.545461237,             !- Vertex 1 Xcoordinate
    -41.0971283816,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -5.545461237,             !- Vertex 2 Xcoordinate
    -41.0971283816,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -5.6063959087,            !- Vertex 3 Xcoordinate
    -40.6008553057,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -5.6063959087,            !- Vertex 4 Xcoordinate
    -40.6008553057,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    120,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.9887558219,            !- Vertex 1 Xcoordinate
    -40.6257696214,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -4.9887558219,            !- Vertex 2 Xcoordinate
    -40.6257696214,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -5.0009427562,            !- Vertex 3 Xcoordinate
    -40.5265150063,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -5.0009427562,            !- Vertex 4 Xcoordinate
    -40.5265150063,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    121,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.92694158,              !- Vertex 1 Xcoordinate
    -40.7189307694,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -3.2197621992,            !- Vertex 2 Xcoordinate
    -40.5093154988,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -3.2441360678,            !- Vertex 3 Xcoordinate
    -40.3108062684,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -4.9513154487,            !- Vertex 4 Xcoordinate
    -40.5204215391,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    122,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.2197621992,            !- Vertex 1 Xcoordinate
    -40.5093154988,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -4.92694158,              !- Vertex 2 Xcoordinate
    -40.7189307694,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -4.9513154487,            !- Vertex 3 Xcoordinate
    -40.5204215391,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -3.2441360678,            !- Vertex 4 Xcoordinate
    -40.3108062684,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    123,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7902465916,            !- Vertex 1 Xcoordinate
    -40.6013957527,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -4.7902465916,            !- Vertex 2 Xcoordinate
    -40.6013957527,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -4.8024335259,            !- Vertex 3 Xcoordinate
    -40.5021411376,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -4.8024335259,            !- Vertex 4 Xcoordinate
    -40.5021411376,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    124,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.3808310562,            !- Vertex 1 Xcoordinate
    -40.4283412851,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -3.3808310562,            !- Vertex 2 Xcoordinate
    -40.4283412851,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -3.3930179906,            !- Vertex 3 Xcoordinate
    -40.3290866699,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -3.3930179906,            !- Vertex 4 Xcoordinate
    -40.3290866699,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    125,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.6341209608,            !- Vertex 1 Xcoordinate
    -40.9285460401,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -5.7309039628,            !- Vertex 2 Xcoordinate
    -40.8176449376,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -5.7552778315,            !- Vertex 3 Xcoordinate
    -40.6191357072,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -6.6584948295,            !- Vertex 4 Xcoordinate
    -40.7300368097,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    126,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.7309039628,            !- Vertex 1 Xcoordinate
    -40.8176449376,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -6.6341209608,            !- Vertex 2 Xcoordinate
    -40.9285460401,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -6.6584948295,            !- Vertex 3 Xcoordinate
    -40.7300368097,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -5.7552778315,            !- Vertex 4 Xcoordinate
    -40.6191357072,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    127,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.4974259724,            !- Vertex 1 Xcoordinate
    -40.8110110234,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -6.4974259724,            !- Vertex 2 Xcoordinate
    -40.8110110234,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -6.5096129067,            !- Vertex 3 Xcoordinate
    -40.7117564082,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -6.5096129067,            !- Vertex 4 Xcoordinate
    -40.7117564082,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    128,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.8432250825,            !- Vertex 1 Xcoordinate
    -41.1336891846,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -5.8432250825,            !- Vertex 2 Xcoordinate
    -41.1336891846,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -5.9041597542,            !- Vertex 3 Xcoordinate
    -40.6374161088,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -5.9041597542,            !- Vertex 4 Xcoordinate
    -40.6374161088,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    129,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.2420457265,            !- Vertex 1 Xcoordinate
    -41.1259743764,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -6.5348663456,            !- Vertex 2 Xcoordinate
    -40.9163591057,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -6.5592402143,            !- Vertex 3 Xcoordinate
    -40.7178498754,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -8.2664195951,            !- Vertex 4 Xcoordinate
    -40.9274651461,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    130,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.5348663456,            !- Vertex 1 Xcoordinate
    -40.9163591057,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -8.2420457265,            !- Vertex 2 Xcoordinate
    -41.1259743764,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -8.2664195951,            !- Vertex 3 Xcoordinate
    -40.9274651461,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -6.5592402143,            !- Vertex 4 Xcoordinate
    -40.7178498754,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    131,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.1053507381,            !- Vertex 1 Xcoordinate
    -41.0084393597,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -8.1053507381,            !- Vertex 2 Xcoordinate
    -41.0084393597,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -8.1175376724,            !- Vertex 3 Xcoordinate
    -40.9091847445,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -8.1175376724,            !- Vertex 4 Xcoordinate
    -40.9091847445,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    132,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.6959352027,            !- Vertex 1 Xcoordinate
    -40.8353848921,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -6.6959352027,            !- Vertex 2 Xcoordinate
    -40.8353848921,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -6.7081221371,            !- Vertex 3 Xcoordinate
    -40.7361302769,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -6.7081221371,            !- Vertex 4 Xcoordinate
    -40.7361302769,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    133,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7110920487,            !- Vertex 1 Xcoordinate
    -40.3240740968,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -0.8078750507,            !- Vertex 2 Xcoordinate
    -40.2131729943,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -0.8322489194,            !- Vertex 3 Xcoordinate
    -40.014663764,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -1.7354659173,            !- Vertex 4 Xcoordinate
    -40.1255648665,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    134,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.8078750507,            !- Vertex 1 Xcoordinate
    -40.2131729943,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -1.7110920487,            !- Vertex 2 Xcoordinate
    -40.3240740968,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -1.7354659173,            !- Vertex 3 Xcoordinate
    -40.1255648665,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -0.8322489194,            !- Vertex 4 Xcoordinate
    -40.014663764,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    135,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.5743970603,            !- Vertex 1 Xcoordinate
    -40.2065390801,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -1.5743970603,            !- Vertex 2 Xcoordinate
    -40.2065390801,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -1.5865839946,            !- Vertex 3 Xcoordinate
    -40.1072844649,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -1.5865839946,            !- Vertex 4 Xcoordinate
    -40.1072844649,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    136,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.9201961704,            !- Vertex 1 Xcoordinate
    -40.5292172413,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -0.9201961704,            !- Vertex 2 Xcoordinate
    -40.5292172413,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -0.9811308421,            !- Vertex 3 Xcoordinate
    -40.0329441655,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -0.9811308421,            !- Vertex 4 Xcoordinate
    -40.0329441655,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    137,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.3190168143,            !- Vertex 1 Xcoordinate
    -40.5215024331,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -1.6118374335,            !- Vertex 2 Xcoordinate
    -40.3118871624,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -1.6362113022,            !- Vertex 3 Xcoordinate
    -40.1133779321,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -3.343390683,             !- Vertex 4 Xcoordinate
    -40.3229932028,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    138,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.6118374335,            !- Vertex 1 Xcoordinate
    -40.3118871624,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -3.3190168143,            !- Vertex 2 Xcoordinate
    -40.5215024331,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -3.343390683,             !- Vertex 3 Xcoordinate
    -40.3229932028,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -1.6362113022,            !- Vertex 4 Xcoordinate
    -40.1133779321,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    139,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.1823218259,            !- Vertex 1 Xcoordinate
    -40.4039674164,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -3.1823218259,            !- Vertex 2 Xcoordinate
    -40.4039674164,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -3.1945087603,            !- Vertex 3 Xcoordinate
    -40.3047128013,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -3.1945087603,            !- Vertex 4 Xcoordinate
    -40.3047128013,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    140,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.7729062906,            !- Vertex 1 Xcoordinate
    -40.2309129488,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -1.7729062906,            !- Vertex 2 Xcoordinate
    -40.2309129488,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -1.7850932249,            !- Vertex 3 Xcoordinate
    -40.1316583336,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -1.7850932249,            !- Vertex 4 Xcoordinate
    -40.1316583336,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    141,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.6040120978,             !- Vertex 1 Xcoordinate
    -39.9170304898,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    3.3111914786,             !- Vertex 2 Xcoordinate
    -39.7074152191,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    3.28681761,               !- Vertex 3 Xcoordinate
    -39.5089059888,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    1.5796382291,             !- Vertex 4 Xcoordinate
    -39.7185212595,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    142,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.3111914786,             !- Vertex 1 Xcoordinate
    -39.7074152191,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    1.6040120978,             !- Vertex 2 Xcoordinate
    -39.9170304898,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    1.5796382291,             !- Vertex 3 Xcoordinate
    -39.7185212595,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    3.28681761,               !- Vertex 4 Xcoordinate
    -39.5089059888,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    143,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.7407070862,             !- Vertex 1 Xcoordinate
    -39.7994954731,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    1.7407070862,             !- Vertex 2 Xcoordinate
    -39.7994954731,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    1.7285201519,             !- Vertex 3 Xcoordinate
    -39.700240858,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    1.7285201519,             !- Vertex 4 Xcoordinate
    -39.700240858,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    144,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.1501226216,             !- Vertex 1 Xcoordinate
    -39.6264410055,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    3.1501226216,             !- Vertex 2 Xcoordinate
    -39.6264410055,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    3.1379356872,             !- Vertex 3 Xcoordinate
    -39.5271863903,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    3.1379356872,             !- Vertex 4 Xcoordinate
    -39.5271863903,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    145,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.8078750507,            !- Vertex 1 Xcoordinate
    -40.2131729943,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    0.0953419473,             !- Vertex 2 Xcoordinate
    -40.1022718918,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    0.0709680786,             !- Vertex 3 Xcoordinate
    -39.9037626615,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -0.8322489194,            !- Vertex 4 Xcoordinate
    -40.014663764,            !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    146,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.0953419473,             !- Vertex 1 Xcoordinate
    -40.1022718918,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -0.8078750507,            !- Vertex 2 Xcoordinate
    -40.2131729943,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -0.8322489194,            !- Vertex 3 Xcoordinate
    -40.014663764,            !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    0.0709680786,             !- Vertex 4 Xcoordinate
    -39.9037626615,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    147,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6224323249,            !- Vertex 1 Xcoordinate
    -40.4926564383,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -0.6224323249,            !- Vertex 2 Xcoordinate
    -40.4926564383,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -0.6833669966,            !- Vertex 3 Xcoordinate
    -39.9963833624,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -0.6833669966,            !- Vertex 4 Xcoordinate
    -39.9963833624,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    148,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.0657269098,            !- Vertex 1 Xcoordinate
    -40.0212976781,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -0.0657269098,            !- Vertex 2 Xcoordinate
    -40.0212976781,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -0.0779138441,            !- Vertex 3 Xcoordinate
    -39.922043063,            !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -0.0779138441,            !- Vertex 4 Xcoordinate
    -39.922043063,            !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    149,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.0039126678,            !- Vertex 1 Xcoordinate
    -40.1144588261,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    1.703266713,              !- Vertex 2 Xcoordinate
    -39.9048435555,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    1.6788928443,             !- Vertex 3 Xcoordinate
    -39.7063343251,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -0.0282865365,            !- Vertex 4 Xcoordinate
    -39.9159495958,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    150,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.703266713,              !- Vertex 1 Xcoordinate
    -39.9048435555,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -0.0039126678,            !- Vertex 2 Xcoordinate
    -40.1144588261,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -0.0282865365,            !- Vertex 3 Xcoordinate
    -39.9159495958,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    1.6788928443,             !- Vertex 4 Xcoordinate
    -39.7063343251,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    151,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.1327823206,             !- Vertex 1 Xcoordinate
    -39.9969238094,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    0.1327823206,             !- Vertex 2 Xcoordinate
    -39.9969238094,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    0.1205953862,             !- Vertex 3 Xcoordinate
    -39.8976691943,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    0.1205953862,             !- Vertex 4 Xcoordinate
    -39.8976691943,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    152,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.5421978559,             !- Vertex 1 Xcoordinate
    -39.8238693418,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    1.5421978559,             !- Vertex 2 Xcoordinate
    -39.8238693418,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    1.5300109216,             !- Vertex 3 Xcoordinate
    -39.7246147266,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    1.5300109216,             !- Vertex 4 Xcoordinate
    -39.7246147266,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    153,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1151538615,             !- Vertex 1 Xcoordinate
    -39.608701051,            !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    5.0183708595,             !- Vertex 2 Xcoordinate
    -39.4977999485,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    4.9939969908,             !- Vertex 3 Xcoordinate
    -39.2992907182,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    4.0907799928,             !- Vertex 4 Xcoordinate
    -39.4101918207,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    154,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0183708595,             !- Vertex 1 Xcoordinate
    -39.4977999485,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    4.1151538615,             !- Vertex 2 Xcoordinate
    -39.608701051,            !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    4.0907799928,             !- Vertex 3 Xcoordinate
    -39.4101918207,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    4.9939969908,             !- Vertex 4 Xcoordinate
    -39.2992907182,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    155,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.3005965872,             !- Vertex 1 Xcoordinate
    -39.888184495,            !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    4.3005965872,             !- Vertex 2 Xcoordinate
    -39.888184495,            !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    4.2396619155,             !- Vertex 3 Xcoordinate
    -39.3919114192,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    4.2396619155,             !- Vertex 4 Xcoordinate
    -39.3919114192,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    156,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.8573020024,             !- Vertex 1 Xcoordinate
    -39.4168257348,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    4.8573020024,             !- Vertex 2 Xcoordinate
    -39.4168257348,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    4.845115068,              !- Vertex 3 Xcoordinate
    -39.3175711197,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    4.845115068,              !- Vertex 4 Xcoordinate
    -39.3175711197,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    157,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.9191162443,             !- Vertex 1 Xcoordinate
    -39.5099868828,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    6.6262956251,             !- Vertex 2 Xcoordinate
    -39.3003716122,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    6.6019217564,             !- Vertex 3 Xcoordinate
    -39.1018623818,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    4.8947423756,             !- Vertex 4 Xcoordinate
    -39.3114776525,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    158,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6262956251,             !- Vertex 1 Xcoordinate
    -39.3003716122,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    4.9191162443,             !- Vertex 2 Xcoordinate
    -39.5099868828,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    4.8947423756,             !- Vertex 3 Xcoordinate
    -39.3114776525,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    6.6019217564,             !- Vertex 4 Xcoordinate
    -39.1018623818,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    159,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.0558112327,             !- Vertex 1 Xcoordinate
    -39.3924518662,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    5.0558112327,             !- Vertex 2 Xcoordinate
    -39.3924518662,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    5.0436242984,             !- Vertex 3 Xcoordinate
    -39.293197251,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    5.0436242984,             !- Vertex 4 Xcoordinate
    -39.293197251,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    160,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.465226768,              !- Vertex 1 Xcoordinate
    -39.2193973985,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    6.465226768,              !- Vertex 2 Xcoordinate
    -39.2193973985,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    6.4530398337,             !- Vertex 3 Xcoordinate
    -39.1201427834,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    6.4530398337,             !- Vertex 4 Xcoordinate
    -39.1201427834,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    161,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.2119368635,             !- Vertex 1 Xcoordinate
    -39.7196021535,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    4.1151538615,             !- Vertex 2 Xcoordinate
    -39.608701051,            !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    4.0907799928,             !- Vertex 3 Xcoordinate
    -39.4101918207,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    3.1875629948,             !- Vertex 4 Xcoordinate
    -39.5210929232,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    162,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1151538615,             !- Vertex 1 Xcoordinate
    -39.608701051,            !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    3.2119368635,             !- Vertex 2 Xcoordinate
    -39.7196021535,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    3.1875629948,             !- Vertex 3 Xcoordinate
    -39.5210929232,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    4.0907799928,             !- Vertex 4 Xcoordinate
    -39.4101918207,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    163,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.3486318519,             !- Vertex 1 Xcoordinate
    -39.6020671368,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    3.3486318519,             !- Vertex 2 Xcoordinate
    -39.6020671368,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    3.3364449175,             !- Vertex 3 Xcoordinate
    -39.5028125216,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    3.3364449175,             !- Vertex 4 Xcoordinate
    -39.5028125216,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    164,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.0028327417,             !- Vertex 1 Xcoordinate
    -39.924745298,            !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    4.0028327417,             !- Vertex 2 Xcoordinate
    -39.924745298,            !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    3.94189807,               !- Vertex 3 Xcoordinate
    -39.4284722222,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    3.94189807,               !- Vertex 4 Xcoordinate
    -39.4284722222,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    165,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0381827736,             !- Vertex 1 Xcoordinate
    -39.0042291077,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    9.9413997716,             !- Vertex 2 Xcoordinate
    -38.8933280052,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    9.9170259029,             !- Vertex 3 Xcoordinate
    -38.6948187749,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    9.0138089049,             !- Vertex 4 Xcoordinate
    -38.8057198774,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    166,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.9413997716,             !- Vertex 1 Xcoordinate
    -38.8933280052,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    9.0381827736,             !- Vertex 2 Xcoordinate
    -39.0042291077,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    9.0138089049,             !- Vertex 3 Xcoordinate
    -38.8057198774,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    9.9170259029,             !- Vertex 4 Xcoordinate
    -38.6948187749,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    167,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.2236254994,             !- Vertex 1 Xcoordinate
    -39.2837125517,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    9.2236254994,             !- Vertex 2 Xcoordinate
    -39.2837125517,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    9.1626908277,             !- Vertex 3 Xcoordinate
    -38.7874394759,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    9.1626908277,             !- Vertex 4 Xcoordinate
    -38.7874394759,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    168,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.7803309145,             !- Vertex 1 Xcoordinate
    -38.8123537915,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    9.7803309145,             !- Vertex 2 Xcoordinate
    -38.8123537915,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    9.7681439802,             !- Vertex 3 Xcoordinate
    -38.7130991764,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    9.7681439802,             !- Vertex 4 Xcoordinate
    -38.7130991764,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    169,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.1349657756,             !- Vertex 1 Xcoordinate
    -39.1151302102,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    9.0381827736,             !- Vertex 2 Xcoordinate
    -39.0042291077,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    9.0138089049,             !- Vertex 3 Xcoordinate
    -38.8057198774,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    8.1105919069,             !- Vertex 4 Xcoordinate
    -38.9166209799,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    170,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0381827736,             !- Vertex 1 Xcoordinate
    -39.0042291077,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    8.1349657756,             !- Vertex 2 Xcoordinate
    -39.1151302102,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    8.1105919069,             !- Vertex 3 Xcoordinate
    -38.9166209799,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    9.0138089049,             !- Vertex 4 Xcoordinate
    -38.8057198774,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    171,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.271660764,              !- Vertex 1 Xcoordinate
    -38.9975951935,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    8.271660764,              !- Vertex 2 Xcoordinate
    -38.9975951935,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    8.2594738297,             !- Vertex 3 Xcoordinate
    -38.8983405784,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    8.2594738297,             !- Vertex 4 Xcoordinate
    -38.8983405784,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    172,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.9258616539,             !- Vertex 1 Xcoordinate
    -39.3202733547,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    8.9258616539,             !- Vertex 2 Xcoordinate
    -39.3202733547,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    8.8649269822,             !- Vertex 3 Xcoordinate
    -38.8240002789,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    8.8649269822,             !- Vertex 4 Xcoordinate
    -38.8240002789,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    173,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.52704101,               !- Vertex 1 Xcoordinate
    -39.3125585465,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    8.2342203908,             !- Vertex 2 Xcoordinate
    -39.1029432759,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    8.2098465221,             !- Vertex 3 Xcoordinate
    -38.9044340455,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    6.5026671413,             !- Vertex 4 Xcoordinate
    -39.1140493162,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    174,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.2342203908,             !- Vertex 1 Xcoordinate
    -39.1029432759,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    6.52704101,               !- Vertex 2 Xcoordinate
    -39.3125585465,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    6.5026671413,             !- Vertex 3 Xcoordinate
    -39.1140493162,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    8.2098465221,             !- Vertex 4 Xcoordinate
    -38.9044340455,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    175,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6637359984,             !- Vertex 1 Xcoordinate
    -39.1950235298,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    6.6637359984,             !- Vertex 2 Xcoordinate
    -39.1950235298,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    6.651549064,              !- Vertex 3 Xcoordinate
    -39.0957689147,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    6.651549064,              !- Vertex 4 Xcoordinate
    -39.0957689147,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    176,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.0731515337,             !- Vertex 1 Xcoordinate
    -39.0219690622,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    8.0731515337,             !- Vertex 2 Xcoordinate
    -39.0219690622,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    8.0609645994,             !- Vertex 3 Xcoordinate
    -38.922714447,            !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    8.0609645994,             !- Vertex 4 Xcoordinate
    -38.922714447,            !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    177,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.0579946878,            !- Vertex 1 Xcoordinate
    -38.5106582669,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    13.9612116858,            !- Vertex 2 Xcoordinate
    -38.3997571644,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    13.9368378171,            !- Vertex 3 Xcoordinate
    -38.2012479341,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    13.0336208191,            !- Vertex 4 Xcoordinate
    -38.3121490366,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    178,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.9612116858,            !- Vertex 1 Xcoordinate
    -38.3997571644,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    13.0579946878,            !- Vertex 2 Xcoordinate
    -38.5106582669,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    13.0336208191,            !- Vertex 3 Xcoordinate
    -38.3121490366,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    13.9368378171,            !- Vertex 4 Xcoordinate
    -38.2012479341,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    179,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.1946896762,            !- Vertex 1 Xcoordinate
    -38.3931232502,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    13.1946896762,            !- Vertex 2 Xcoordinate
    -38.3931232502,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    13.1825027418,            !- Vertex 3 Xcoordinate
    -38.2938686351,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    13.1825027418,            !- Vertex 4 Xcoordinate
    -38.2938686351,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    180,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.848890566,             !- Vertex 1 Xcoordinate
    -38.7158014114,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    13.848890566,             !- Vertex 2 Xcoordinate
    -38.7158014114,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    13.7879558943,            !- Vertex 3 Xcoordinate
    -38.2195283356,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    13.7879558943,            !- Vertex 4 Xcoordinate
    -38.2195283356,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    181,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.4500699221,            !- Vertex 1 Xcoordinate
    -38.7080866032,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    13.1572493029,            !- Vertex 2 Xcoordinate
    -38.4984713326,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    13.1328754342,            !- Vertex 3 Xcoordinate
    -38.2999621022,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    11.4256960534,            !- Vertex 4 Xcoordinate
    -38.5095773729,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    182,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.1572493029,            !- Vertex 1 Xcoordinate
    -38.4984713326,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    11.4500699221,            !- Vertex 2 Xcoordinate
    -38.7080866032,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    11.4256960534,            !- Vertex 3 Xcoordinate
    -38.5095773729,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    13.1328754342,            !- Vertex 4 Xcoordinate
    -38.2999621022,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    183,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.5867649105,            !- Vertex 1 Xcoordinate
    -38.5905515866,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    11.5867649105,            !- Vertex 2 Xcoordinate
    -38.5905515866,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    11.5745779762,            !- Vertex 3 Xcoordinate
    -38.4912969714,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    11.5745779762,            !- Vertex 4 Xcoordinate
    -38.4912969714,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    184,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.9961804458,            !- Vertex 1 Xcoordinate
    -38.4174971189,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    12.9961804458,            !- Vertex 2 Xcoordinate
    -38.4174971189,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    12.9839935115,            !- Vertex 3 Xcoordinate
    -38.3182425038,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    12.9839935115,            !- Vertex 4 Xcoordinate
    -38.3182425038,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    185,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.8421451564,             !- Vertex 1 Xcoordinate
    -38.9055149395,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    11.5493245373,            !- Vertex 2 Xcoordinate
    -38.6958996689,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    11.5249506686,            !- Vertex 3 Xcoordinate
    -38.4973904386,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    9.8177712878,             !- Vertex 4 Xcoordinate
    -38.7070057092,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    186,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.5493245373,            !- Vertex 1 Xcoordinate
    -38.6958996689,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    9.8421451564,             !- Vertex 2 Xcoordinate
    -38.9055149395,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    9.8177712878,             !- Vertex 3 Xcoordinate
    -38.7070057092,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    11.5249506686,            !- Vertex 4 Xcoordinate
    -38.4973904386,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    187,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.9788401448,             !- Vertex 1 Xcoordinate
    -38.7879799229,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    9.9788401448,             !- Vertex 2 Xcoordinate
    -38.7879799229,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    9.9666532105,             !- Vertex 3 Xcoordinate
    -38.6887253077,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    9.9666532105,             !- Vertex 4 Xcoordinate
    -38.6887253077,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    188,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.3882556802,            !- Vertex 1 Xcoordinate
    -38.6149254552,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    11.3882556802,            !- Vertex 2 Xcoordinate
    -38.6149254552,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    11.3760687458,            !- Vertex 3 Xcoordinate
    -38.5156708401,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    11.3760687458,            !- Vertex 4 Xcoordinate
    -38.5156708401,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    189,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.7651740686,            !- Vertex 1 Xcoordinate
    -38.3010429963,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    16.4723534494,            !- Vertex 2 Xcoordinate
    -38.0914277256,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    16.4479795807,            !- Vertex 3 Xcoordinate
    -37.8929184953,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    14.7408001999,            !- Vertex 4 Xcoordinate
    -38.1025337659,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    190,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.4723534494,            !- Vertex 1 Xcoordinate
    -38.0914277256,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    14.7651740686,            !- Vertex 2 Xcoordinate
    -38.3010429963,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    14.7408001999,            !- Vertex 3 Xcoordinate
    -38.1025337659,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    16.4479795807,            !- Vertex 4 Xcoordinate
    -37.8929184953,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    191,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.901869057,             !- Vertex 1 Xcoordinate
    -38.1835079796,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    14.901869057,             !- Vertex 2 Xcoordinate
    -38.1835079796,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    14.8896821226,            !- Vertex 3 Xcoordinate
    -38.0842533644,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    14.8896821226,            !- Vertex 4 Xcoordinate
    -38.0842533644,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    192,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.3112845923,            !- Vertex 1 Xcoordinate
    -38.0104535119,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    16.3112845923,            !- Vertex 2 Xcoordinate
    -38.0104535119,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    16.299097658,             !- Vertex 3 Xcoordinate
    -37.9111988968,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    16.299097658,             !- Vertex 4 Xcoordinate
    -37.9111988968,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    193,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.9612116858,            !- Vertex 1 Xcoordinate
    -38.3997571644,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    14.8644286837,            !- Vertex 2 Xcoordinate
    -38.2888560619,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    14.8400548151,            !- Vertex 3 Xcoordinate
    -38.0903468316,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    13.9368378171,            !- Vertex 4 Xcoordinate
    -38.2012479341,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    194,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.8644286837,            !- Vertex 1 Xcoordinate
    -38.2888560619,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    13.9612116858,            !- Vertex 2 Xcoordinate
    -38.3997571644,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    13.9368378171,            !- Vertex 3 Xcoordinate
    -38.2012479341,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    14.8400548151,            !- Vertex 4 Xcoordinate
    -38.0903468316,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    195,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.1466544115,            !- Vertex 1 Xcoordinate
    -38.6792406084,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    14.1466544115,            !- Vertex 2 Xcoordinate
    -38.6792406084,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    14.0857197398,            !- Vertex 3 Xcoordinate
    -38.1829675326,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    14.0857197398,            !- Vertex 4 Xcoordinate
    -38.1829675326,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    196,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    14.7033598267,            !- Vertex 1 Xcoordinate
    -38.2078818483,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    14.7033598267,            !- Vertex 2 Xcoordinate
    -38.2078818483,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    14.6911728923,            !- Vertex 3 Xcoordinate
    -38.1086272331,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    14.6911728923,            !- Vertex 4 Xcoordinate
    -38.1086272331,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    197,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.3730988342,            !- Vertex 1 Xcoordinate
    -38.1036146599,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    18.0802782151,            !- Vertex 2 Xcoordinate
    -37.8939993893,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    18.0559043464,            !- Vertex 3 Xcoordinate
    -37.695490159,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    16.3487249656,            !- Vertex 4 Xcoordinate
    -37.9051054296,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    198,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.0802782151,            !- Vertex 1 Xcoordinate
    -37.8939993893,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    16.3730988342,            !- Vertex 2 Xcoordinate
    -38.1036146599,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    16.3487249656,            !- Vertex 3 Xcoordinate
    -37.9051054296,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    18.0559043464,            !- Vertex 4 Xcoordinate
    -37.695490159,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    199,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.5097938226,            !- Vertex 1 Xcoordinate
    -37.9860796433,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    16.5097938226,            !- Vertex 2 Xcoordinate
    -37.9860796433,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    16.4976068883,            !- Vertex 3 Xcoordinate
    -37.8868250281,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    16.4976068883,            !- Vertex 4 Xcoordinate
    -37.8868250281,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    200,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.919209358,             !- Vertex 1 Xcoordinate
    -37.8130251756,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    17.919209358,             !- Vertex 2 Xcoordinate
    -37.8130251756,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    17.9070224236,            !- Vertex 3 Xcoordinate
    -37.7137705605,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    17.9070224236,            !- Vertex 4 Xcoordinate
    -37.7137705605,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    201,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.8842405979,            !- Vertex 1 Xcoordinate
    -37.7952852211,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    19.7874575959,            !- Vertex 2 Xcoordinate
    -37.6843841186,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    19.7630837272,            !- Vertex 3 Xcoordinate
    -37.4858748883,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    18.8598667292,            !- Vertex 4 Xcoordinate
    -37.5967759908,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    202,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.7874575959,            !- Vertex 1 Xcoordinate
    -37.6843841186,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    18.8842405979,            !- Vertex 2 Xcoordinate
    -37.7952852211,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    18.8598667292,            !- Vertex 3 Xcoordinate
    -37.5967759908,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    19.7630837272,            !- Vertex 4 Xcoordinate
    -37.4858748883,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    203,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.0696833237,            !- Vertex 1 Xcoordinate
    -38.0747686651,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    19.0696833237,            !- Vertex 2 Xcoordinate
    -38.0747686651,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    19.008748652,             !- Vertex 3 Xcoordinate
    -37.5784955893,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    19.008748652,             !- Vertex 4 Xcoordinate
    -37.5784955893,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    204,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.6263887388,            !- Vertex 1 Xcoordinate
    -37.603409905,            !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    19.6263887388,            !- Vertex 2 Xcoordinate
    -37.603409905,            !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    19.6142018045,            !- Vertex 3 Xcoordinate
    -37.5041552898,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    19.6142018045,            !- Vertex 4 Xcoordinate
    -37.5041552898,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    205,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.9810235999,            !- Vertex 1 Xcoordinate
    -37.9061863236,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    18.8842405979,            !- Vertex 2 Xcoordinate
    -37.7952852211,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    18.8598667292,            !- Vertex 3 Xcoordinate
    -37.5967759908,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    17.9566497312,            !- Vertex 4 Xcoordinate
    -37.7076770933,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    206,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.8842405979,            !- Vertex 1 Xcoordinate
    -37.7952852211,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    17.9810235999,            !- Vertex 2 Xcoordinate
    -37.9061863236,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    17.9566497312,            !- Vertex 3 Xcoordinate
    -37.7076770933,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    18.8598667292,            !- Vertex 4 Xcoordinate
    -37.5967759908,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    207,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.1177185883,            !- Vertex 1 Xcoordinate
    -37.7886513069,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    18.1177185883,            !- Vertex 2 Xcoordinate
    -37.7886513069,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    18.105531654,             !- Vertex 3 Xcoordinate
    -37.6893966918,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    18.105531654,             !- Vertex 4 Xcoordinate
    -37.6893966918,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    208,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.7719194782,            !- Vertex 1 Xcoordinate
    -38.1113294681,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    18.7719194782,            !- Vertex 2 Xcoordinate
    -38.1113294681,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    18.7109848065,            !- Vertex 3 Xcoordinate
    -37.6150563923,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    18.7109848065,            !- Vertex 4 Xcoordinate
    -37.6150563923,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    209,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.6882029807,            !- Vertex 1 Xcoordinate
    -37.696571053,            !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    21.3953823615,            !- Vertex 2 Xcoordinate
    -37.4869557823,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    21.3710084929,            !- Vertex 3 Xcoordinate
    -37.288446552,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    19.663829112,             !- Vertex 4 Xcoordinate
    -37.4980618226,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    210,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.3953823615,            !- Vertex 1 Xcoordinate
    -37.4869557823,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    19.6882029807,            !- Vertex 2 Xcoordinate
    -37.696571053,            !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    19.663829112,             !- Vertex 3 Xcoordinate
    -37.4980618226,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    21.3710084929,            !- Vertex 4 Xcoordinate
    -37.288446552,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    211,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.8248979691,            !- Vertex 1 Xcoordinate
    -37.5790360363,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    19.8248979691,            !- Vertex 2 Xcoordinate
    -37.5790360363,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    19.8127110348,            !- Vertex 3 Xcoordinate
    -37.4797814211,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    19.8127110348,            !- Vertex 4 Xcoordinate
    -37.4797814211,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    212,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.2343135045,            !- Vertex 1 Xcoordinate
    -37.4059815687,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    21.2343135045,            !- Vertex 2 Xcoordinate
    -37.4059815687,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    21.2221265701,            !- Vertex 3 Xcoordinate
    -37.3067269535,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    21.2221265701,            !- Vertex 4 Xcoordinate
    -37.3067269535,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    213,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.296127744,             !- Vertex 1 Xcoordinate
    -37.4991427169,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    22.199344742,             !- Vertex 2 Xcoordinate
    -37.3882416144,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    22.1749708733,            !- Vertex 3 Xcoordinate
    -37.1897323841,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    21.2717538753,            !- Vertex 4 Xcoordinate
    -37.3006334866,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    214,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.199344742,             !- Vertex 1 Xcoordinate
    -37.3882416144,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    21.296127744,             !- Vertex 2 Xcoordinate
    -37.4991427169,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    21.2717538753,            !- Vertex 3 Xcoordinate
    -37.3006334866,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    22.1749708733,            !- Vertex 4 Xcoordinate
    -37.1897323841,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    215,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.4328227324,            !- Vertex 1 Xcoordinate
    -37.3816077003,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    21.4328227324,            !- Vertex 2 Xcoordinate
    -37.3816077003,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    21.4206357981,            !- Vertex 3 Xcoordinate
    -37.2823530851,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    21.4206357981,            !- Vertex 4 Xcoordinate
    -37.2823530851,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    216,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.0382758849,            !- Vertex 1 Xcoordinate
    -37.3072674008,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    22.0382758849,            !- Vertex 2 Xcoordinate
    -37.3072674008,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    22.0260889506,            !- Vertex 3 Xcoordinate
    -37.2080127856,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    22.0260889506,            !- Vertex 4 Xcoordinate
    -37.2080127856,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    217,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.904052512,             !- Vertex 1 Xcoordinate
    -37.3017143803,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    23.80726951,              !- Vertex 2 Xcoordinate
    -37.1908132778,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    23.7828956414,            !- Vertex 3 Xcoordinate
    -36.9923040475,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    22.8796786434,            !- Vertex 4 Xcoordinate
    -37.10320515,             !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    218,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.80726951,              !- Vertex 1 Xcoordinate
    -37.1908132778,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    22.904052512,             !- Vertex 2 Xcoordinate
    -37.3017143803,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    22.8796786434,            !- Vertex 3 Xcoordinate
    -37.10320515,             !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    23.7828956414,            !- Vertex 4 Xcoordinate
    -36.9923040475,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    219,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.0407475004,            !- Vertex 1 Xcoordinate
    -37.1841793637,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    23.0407475004,            !- Vertex 2 Xcoordinate
    -37.1841793637,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    23.0285605661,            !- Vertex 3 Xcoordinate
    -37.0849247485,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    23.0285605661,            !- Vertex 4 Xcoordinate
    -37.0849247485,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    220,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.6949483903,            !- Vertex 1 Xcoordinate
    -37.5068575248,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    23.6949483903,            !- Vertex 2 Xcoordinate
    -37.5068575248,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    23.6340137186,            !- Vertex 3 Xcoordinate
    -37.010584449,            !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    23.6340137186,            !- Vertex 4 Xcoordinate
    -37.010584449,            !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    221,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.1000901268,            !- Vertex 1 Xcoordinate
    -37.4004285488,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    23.0033071248,            !- Vertex 2 Xcoordinate
    -37.2895274463,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    22.9789332561,            !- Vertex 3 Xcoordinate
    -37.091018216,            !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    22.0757162582,            !- Vertex 4 Xcoordinate
    -37.2019193185,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    222,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.0033071248,            !- Vertex 1 Xcoordinate
    -37.2895274463,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    22.1000901268,            !- Vertex 2 Xcoordinate
    -37.4004285488,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    22.0757162582,            !- Vertex 3 Xcoordinate
    -37.2019193185,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    22.9789332561,            !- Vertex 4 Xcoordinate
    -37.091018216,            !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    223,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.2367851152,            !- Vertex 1 Xcoordinate
    -37.2828935321,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    22.2367851152,            !- Vertex 2 Xcoordinate
    -37.2828935321,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    22.2245981809,            !- Vertex 3 Xcoordinate
    -37.1836389169,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    22.2245981809,            !- Vertex 4 Xcoordinate
    -37.1836389169,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    224,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.8422382677,            !- Vertex 1 Xcoordinate
    -37.2085532326,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    22.8422382677,            !- Vertex 2 Xcoordinate
    -37.2085532326,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    22.8300513334,            !- Vertex 3 Xcoordinate
    -37.1092986175,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    22.8300513334,            !- Vertex 4 Xcoordinate
    -37.1092986175,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    225,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.6281138705,           !- Vertex 1 Xcoordinate
    -35.3498796076,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -24.4087490524,           !- Vertex 2 Xcoordinate
    -37.1364626805,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -24.2102398221,           !- Vertex 3 Xcoordinate
    -37.1120888119,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -24.4296046402,           !- Vertex 4 Xcoordinate
    -35.3255057389,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    226,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.4087490524,           !- Vertex 1 Xcoordinate
    -37.1364626805,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -24.6281138705,           !- Vertex 2 Xcoordinate
    -35.3498796076,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -24.4296046402,           !- Vertex 3 Xcoordinate
    -35.3255057389,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -24.2102398221,           !- Vertex 4 Xcoordinate
    -37.1120888119,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    227,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.480111518,            !- Vertex 1 Xcoordinate
    -35.7347111339,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -24.480111518,            !- Vertex 2 Xcoordinate
    -35.7347111339,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.3808569028,           !- Vertex 3 Xcoordinate
    -35.7225241996,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -24.3808569028,           !- Vertex 4 Xcoordinate
    -35.7225241996,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    228,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.3582421746,           !- Vertex 1 Xcoordinate
    -36.7272572855,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.3582421746,           !- Vertex 2 Xcoordinate
    -36.7272572855,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -24.2589875594,           !- Vertex 3 Xcoordinate
    -36.7150703512,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.2589875594,           !- Vertex 4 Xcoordinate
    -36.7150703512,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    229,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.4818706584,           !- Vertex 1 Xcoordinate
    -36.5409349896,           !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    -24.1540421247,           !- Vertex 2 Xcoordinate
    -39.2108841375,           !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    -23.9555328944,           !- Vertex 3 Xcoordinate
    -39.1865102688,           !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    -24.2833614281,           !- Vertex 4 Xcoordinate
    -36.5165611209,           !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    230,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.1540421247,           !- Vertex 1 Xcoordinate
    -39.2108841375,           !- Vertex 1 Ycoordinate
    6.39,                     !- Vertex 1 Zcoordinate
    -24.4818706584,           !- Vertex 2 Xcoordinate
    -36.5409349896,           !- Vertex 2 Ycoordinate
    6.39,                     !- Vertex 2 Zcoordinate
    -24.2833614281,           !- Vertex 3 Xcoordinate
    -36.5165611209,           !- Vertex 3 Ycoordinate
    6.39,                     !- Vertex 3 Zcoordinate
    -23.9555328944,           !- Vertex 4 Xcoordinate
    -39.1865102688,           !- Vertex 4 Ycoordinate
    6.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    231,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.3338683059,           !- Vertex 1 Xcoordinate
    -36.9257665159,           !- Vertex 1 Ycoordinate
    6.72,                     !- Vertex 1 Zcoordinate
    -24.3338683059,           !- Vertex 2 Xcoordinate
    -36.9257665159,           !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    -24.2346136907,           !- Vertex 3 Xcoordinate
    -36.9135795815,           !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    -24.2346136907,           !- Vertex 4 Xcoordinate
    -36.9135795815,           !- Vertex 4 Ycoordinate
    6.72;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    232,                      !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -24.202789862,            !- Vertex 1 Xcoordinate
    -38.8138656768,           !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    -24.202789862,            !- Vertex 2 Xcoordinate
    -38.8138656768,           !- Vertex 2 Ycoordinate
    6.72,                     !- Vertex 2 Zcoordinate
    -24.0042806317,           !- Vertex 3 Xcoordinate
    -38.7894918081,           !- Vertex 3 Ycoordinate
    6.72,                     !- Vertex 3 Zcoordinate
    -24.0042806317,           !- Vertex 4 Xcoordinate
    -38.7894918081,           !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 1 (1),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.8036993204,           !- Vertex 1 Xcoordinate
    -53.5967245368,           !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    -15.02239275,             !- Vertex 2 Xcoordinate
    -43.67126302,             !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    -15.02239275,             !- Vertex 3 Xcoordinate
    -43.67126302,             !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    -13.8036993204,           !- Vertex 4 Xcoordinate
    -53.5967245368,           !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 2 (2),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.8036993219,           !- Vertex 1 Xcoordinate
    -53.596724537,            !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    -14.2999723982,           !- Vertex 2 Xcoordinate
    -53.6576592082,           !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    -15.5186658311,           !- Vertex 3 Xcoordinate
    -43.7321976917,           !- Vertex 3 Ycoordinate
    0.39,                     !- Vertex 3 Zcoordinate
    -15.0223927453,           !- Vertex 4 Xcoordinate
    -43.6712630193,           !- Vertex 4 Ycoordinate
    0.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 3 (3),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    25.4429574312,            !- Vertex 1 Xcoordinate
    -49.2815959759,           !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    -14.2390377266,           !- Vertex 2 Xcoordinate
    -54.153932284,            !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    -14.2999723982,           !- Vertex 3 Xcoordinate
    -53.6576592082,           !- Vertex 3 Ycoordinate
    0.39,                     !- Vertex 3 Zcoordinate
    25.38202276,              !- Vertex 4 Xcoordinate
    -48.7853229,              !- Vertex 4 Ycoordinate
    0.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 4 (4),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    25.38202276,              !- Vertex 1 Xcoordinate
    -48.7853229,              !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    -13.8036993204,           !- Vertex 2 Xcoordinate
    -53.5967245368,           !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    -13.8036993204,           !- Vertex 3 Xcoordinate
    -53.5967245368,           !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    25.38202276,              !- Vertex 4 Xcoordinate
    -48.7853229,              !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 5 (5),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.7427646488,           !- Vertex 1 Xcoordinate
    -54.0929976132,           !- Vertex 1 Ycoordinate
    7.39,                     !- Vertex 1 Zcoordinate
    25.4429574336,            !- Vertex 2 Xcoordinate
    -49.2815959812,           !- Vertex 2 Ycoordinate
    7.39,                     !- Vertex 2 Zcoordinate
    25.3820227609,            !- Vertex 3 Xcoordinate
    -48.7853228954,           !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    -13.8036993204,           !- Vertex 4 Xcoordinate
    -53.596724537,            !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 6 (6),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.2390377247,           !- Vertex 1 Xcoordinate
    -54.1539322843,           !- Vertex 1 Ycoordinate
    7.39,                     !- Vertex 1 Zcoordinate
    -13.7427646488,           !- Vertex 2 Xcoordinate
    -54.0929976132,           !- Vertex 2 Ycoordinate
    7.39,                     !- Vertex 2 Zcoordinate
    -15.02239275,             !- Vertex 3 Xcoordinate
    -43.67126302,             !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    -15.5186658258,           !- Vertex 4 Xcoordinate
    -43.7321976915,           !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 7 (7),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.02239275,             !- Vertex 1 Xcoordinate
    -43.67126302,             !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    -15.51866583,             !- Vertex 2 Xcoordinate
    -43.73219769,             !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    -15.51866583,             !- Vertex 3 Xcoordinate
    -43.73219769,             !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    -15.02239275,             !- Vertex 4 Xcoordinate
    -43.67126302,             !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 8 (8),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    25.44295743,              !- Vertex 1 Xcoordinate
    -49.28159598,             !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    25.38202276,              !- Vertex 2 Xcoordinate
    -48.7853229,              !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    25.38202276,              !- Vertex 3 Xcoordinate
    -48.7853229,              !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    25.44295743,              !- Vertex 4 Xcoordinate
    -49.28159598,             !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 9 (9),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.23903773,             !- Vertex 1 Xcoordinate
    -54.15393228,             !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    25.44295743,              !- Vertex 2 Xcoordinate
    -49.28159598,             !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    25.44295743,              !- Vertex 3 Xcoordinate
    -49.28159598,             !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    -14.23903773,             !- Vertex 4 Xcoordinate
    -54.15393228,             !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building 1 - Component block 52 - Surface 10 (10),    !- Name
    Transmittance schedule for Building 1 - Component block 52,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.51866583,             !- Vertex 1 Xcoordinate
    -43.73219769,             !- Vertex 1 Ycoordinate
    0.39,                     !- Vertex 1 Zcoordinate
    -14.23903773,             !- Vertex 2 Xcoordinate
    -54.15393228,             !- Vertex 2 Ycoordinate
    0.39,                     !- Vertex 2 Zcoordinate
    -14.23903773,             !- Vertex 3 Xcoordinate
    -54.15393228,             !- Vertex 3 Ycoordinate
    7.39,                     !- Vertex 3 Zcoordinate
    -15.51866583,             !- Vertex 4 Xcoordinate
    -43.73219769,             !- Vertex 4 Ycoordinate
    7.39;                     !- Vertex 4 Zcoordinate

PEOPLE,
    People Ground:Zone12,     !- Name
    Ground:Zone12,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938184,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938184,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone10,     !- Name
    Ground:Zone10,            !- Zone or ZoneList or Space or SpaceList Name
    ___D1_Edu_Circulation_Occ tentativo,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938205,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938205,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone2,      !- Name
    Ground:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    __Media initial modification,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.552323944,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938226,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938226,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone7,      !- Name
    Ground:Zone7,             !- Zone or ZoneList or Space or SpaceList Name
    __Media initial modification,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.552323944,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938235,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938235,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone8,      !- Name
    Ground:Zone8,             !- Zone or ZoneList or Space or SpaceList Name
    __Media initial modification,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.552323944,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938242,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938242,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone9,      !- Name
    Ground:Zone9,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.552323944,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938249,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938249,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone11,     !- Name
    Ground:Zone11,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.103,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938257,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938257,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone3,      !- Name
    Ground:Zone3,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.103,                    !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938264,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938264,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone5,      !- Name
    Ground:Zone5,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938272,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938272,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone4,      !- Name
    Ground:Zone4,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.11,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938279,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938279,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

PEOPLE,
    People Ground:Zone1,      !- Name
    Ground:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Occ,     !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1155,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 938290,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 938290,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;    !- Air Velocity Schedule Name

Lights,
    Ground:Zone12 General lighting,    !- Name
    Ground:Zone12,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone12#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone6 General lighting,    !- Name
    Ground:Zone6,             !- Zone or ZoneList or Space or SpaceList Name
    8:00 - 18:00 Mon - Sat,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.75,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone6#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone10 General lighting,    !- Name
    Ground:Zone10,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Circulation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone10#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone2 General lighting,    !- Name
    Ground:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone2#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone7 General lighting,    !- Name
    Ground:Zone7,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone7#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone8 General lighting,    !- Name
    Ground:Zone8,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone8#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone9 General lighting,    !- Name
    Ground:Zone9,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone9#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone11 General lighting,    !- Name
    Ground:Zone11,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone11#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone3 General lighting,    !- Name
    Ground:Zone3,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone3#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone5 General lighting,    !- Name
    Ground:Zone5,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone5#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone4 General lighting,    !- Name
    Ground:Zone4,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Toilet_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone4#GeneralLights;    !- EndUse Subcategory

Lights,
    Ground:Zone1 General lighting,    !- Name
    Ground:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Ground:Zone1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Ground:Zone2 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Ground:Zone2,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Ground:Zone2#05;    !- EndUse Subcategory

OtherEquipment,
    Ground:Zone7 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Ground:Zone7,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Ground:Zone7#05;    !- EndUse Subcategory

OtherEquipment,
    Ground:Zone8 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Ground:Zone8,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Ground:Zone8#05;    !- EndUse Subcategory

OtherEquipment,
    Ground:Zone9 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Ground:Zone9,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_ClassRm_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Ground:Zone9#05;    !- EndUse Subcategory

OtherEquipment,
    Ground:Zone11 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Ground:Zone11,            !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Ground:Zone11#05;    !- EndUse Subcategory

OtherEquipment,
    Ground:Zone3 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Ground:Zone3,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_CellOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Ground:Zone3#05;    !- EndUse Subcategory

OtherEquipment,
    Ground:Zone1 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Ground:Zone1,             !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Reception_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5.59,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Ground:Zone1#05;    !- EndUse Subcategory

Daylighting:Controls,
    Ground:Zone12,            !- Name
    Ground:Zone12,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone12 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone12 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    200;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone6,             !- Name
    Ground:Zone6,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone6 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone6 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    150;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone10,            !- Name
    Ground:Zone10,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone10 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone10 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone2,             !- Name
    Ground:Zone2,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone7,             !- Name
    Ground:Zone7,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone7 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone7 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone8,             !- Name
    Ground:Zone8,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone8 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone8 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone9,             !- Name
    Ground:Zone9,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone9 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone9 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone11,            !- Name
    Ground:Zone11,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone11 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone11 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone3,             !- Name
    Ground:Zone3,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    500;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone5,             !- Name
    Ground:Zone5,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone5 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone5 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    200;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone4,             !- Name
    Ground:Zone4,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone4 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone4 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    200;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Ground:Zone1,             !- Name
    Ground:Zone1,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Ground:Zone1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Ground:Zone1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    200;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Ground:Zone12 Ref Point 1,    !- Name
    Ground:Zone12,            !- Zone or Space Name
    -22.448,                  !- XCoordinate of Reference Point
    -33.576,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone6 Ref Point 1,    !- Name
    Ground:Zone6,             !- Zone or Space Name
    -19.083,                  !- XCoordinate of Reference Point
    -34.762,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone10 Ref Point 1,    !- Name
    Ground:Zone10,            !- Zone or Space Name
    0.036,                    !- XCoordinate of Reference Point
    -30.473,                  !- YCoordinate of Reference Point
    4.21;                     !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone2 Ref Point 1,    !- Name
    Ground:Zone2,             !- Zone or Space Name
    -12.416,                  !- XCoordinate of Reference Point
    -37.452,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone7 Ref Point 1,    !- Name
    Ground:Zone7,             !- Zone or Space Name
    -5.007,                   !- XCoordinate of Reference Point
    -36.543,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone8 Ref Point 1,    !- Name
    Ground:Zone8,             !- Zone or Space Name
    2.378,                    !- XCoordinate of Reference Point
    -35.636,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone9 Ref Point 1,    !- Name
    Ground:Zone9,             !- Zone or Space Name
    9.763,                    !- XCoordinate of Reference Point
    -34.729,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone11 Ref Point 1,    !- Name
    Ground:Zone11,            !- Zone or Space Name
    15.738,                   !- XCoordinate of Reference Point
    -36.051,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone3 Ref Point 1,    !- Name
    Ground:Zone3,             !- Zone or Space Name
    19.832,                   !- XCoordinate of Reference Point
    -35.548,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone5 Ref Point 1,    !- Name
    Ground:Zone5,             !- Zone or Space Name
    22.795,                   !- XCoordinate of Reference Point
    -35.184,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone4 Ref Point 1,    !- Name
    Ground:Zone4,             !- Zone or Space Name
    -21.215,                  !- XCoordinate of Reference Point
    -37.137,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Ground:Zone1 Ref Point 1,    !- Name
    Ground:Zone1,             !- Zone or Space Name
    21.451,                   !- XCoordinate of Reference Point
    -31.747,                  !- YCoordinate of Reference Point
    4.6;                      !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    Ground:Zone12 Infiltration,    !- Name
    Ground:Zone12,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.009238,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone6 Infiltration,    !- Name
    Ground:Zone6,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.001971,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone10 Infiltration,    !- Name
    Ground:Zone10,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.068865,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone2 Infiltration,    !- Name
    Ground:Zone2,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.031704,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone7 Infiltration,    !- Name
    Ground:Zone7,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.031611,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone8 Infiltration,    !- Name
    Ground:Zone8,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.031608,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone9 Infiltration,    !- Name
    Ground:Zone9,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.031609,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone11 Infiltration,    !- Name
    Ground:Zone11,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007838,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone3 Infiltration,    !- Name
    Ground:Zone3,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007938,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone5 Infiltration,    !- Name
    Ground:Zone5,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.002954,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone4 Infiltration,    !- Name
    Ground:Zone4,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.009482,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ground:Zone1 Infiltration,    !- Name
    Ground:Zone1,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.00566,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Ground:Zone12 Nat Vent,    !- Name
    Ground:Zone12,            !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,        !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.079181,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone10 Nat Vent,    !- Name
    Ground:Zone10,            !- Zone or ZoneList Name
    D1_Edu_Circulation_Occ,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.590273,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone2 Nat Vent,    !- Name
    Ground:Zone2,             !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.271751,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone7 Nat Vent,    !- Name
    Ground:Zone7,             !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.270954,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone8 Nat Vent,    !- Name
    Ground:Zone8,             !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.270927,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone9 Nat Vent,    !- Name
    Ground:Zone9,             !- Zone or ZoneList Name
    D1_Edu_ClassRm_Occ,       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.270935,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone11 Nat Vent,    !- Name
    Ground:Zone11,            !- Zone or ZoneList Name
    D1_Edu_CellOff_Occ,       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.067181,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone3 Nat Vent,    !- Name
    Ground:Zone3,             !- Zone or ZoneList Name
    D1_Edu_CellOff_Occ,       !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.068043,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone5 Nat Vent,    !- Name
    Ground:Zone5,             !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,        !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.025322,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone4 Nat Vent,    !- Name
    Ground:Zone4,             !- Zone or ZoneList Name
    D1_Edu_Toilet_Occ,        !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.081276,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ground:Zone1 Nat Vent,    !- Name
    Ground:Zone1,             !- Zone or ZoneList Name
    D1_Edu_Reception_Occ,     !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.048515,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    18,                       !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Ground:Zone12,            !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_Toilet_Occ;        !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone6,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    Off 24/7;                 !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone10,            !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_Circulation_Occ;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone2,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_ClassRm_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone7,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_ClassRm_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone8,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_ClassRm_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone9,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_ClassRm_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone11,            !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_CellOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone3,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_CellOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone5,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_Toilet_Occ;        !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone4,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_Toilet_Occ;        !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Ground:Zone1,             !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    3,                        !- Outdoor Air Flow Air Changes per Hour
    D1_Edu_Reception_Occ;     !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Ground:Zone12,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone6,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone10,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone2,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone7,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone8,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone9,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone11,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone3,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone5,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone4,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Ground:Zone1,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Ground:Zone12,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone12,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone12,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone6,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone6,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone6,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone10,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone10,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone10,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone2,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone2,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone2,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone7,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone7,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone7,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone8,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone8,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone8,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone9,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone9,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone9,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone11,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone11,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone11,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone3,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone3,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone3,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone5,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone5,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone5,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone4,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone4,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone4,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Ground:Zone1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Ground:Zone1,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Ground:Zone1,             !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    Ground:Zone12 Thermostat,    !- Name
    Ground:Zone12,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone12;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone6 Thermostat,    !- Name
    Ground:Zone6,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone6;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone10 Thermostat,    !- Name
    Ground:Zone10,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone10;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone2 Thermostat,    !- Name
    Ground:Zone2,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone2;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone7 Thermostat,    !- Name
    Ground:Zone7,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone7;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone8 Thermostat,    !- Name
    Ground:Zone8,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone8;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone9 Thermostat,    !- Name
    Ground:Zone9,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone9;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone11 Thermostat,    !- Name
    Ground:Zone11,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone11;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone3 Thermostat,    !- Name
    Ground:Zone3,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone3;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone5 Thermostat,    !- Name
    Ground:Zone5,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone5;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone4 Thermostat,    !- Name
    Ground:Zone4,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone4;    !- Control 1 Name

ZoneControl:Thermostat,
    Ground:Zone1 Thermostat,    !- Name
    Ground:Zone1,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Ground:Zone1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone12,    !- Name
    Ground:Zone12 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone12 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone6,    !- Name
    Ground:Zone6 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone6 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone10,    !- Name
    Ground:Zone10 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone10 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone2,    !- Name
    Ground:Zone2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone7,    !- Name
    Ground:Zone7 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone7 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone8,    !- Name
    Ground:Zone8 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone8 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone9,    !- Name
    Ground:Zone9 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone9 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone11,    !- Name
    Ground:Zone11 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone11 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone3,    !- Name
    Ground:Zone3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone5,    !- Name
    Ground:Zone5 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone5 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone4,    !- Name
    Ground:Zone4 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone4 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Ground:Zone1,    !- Name
    Ground:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Ground:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone12 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone12 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .197951,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone12 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone12 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone12,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone6 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone6 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    0,                        !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .042235,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone6 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone6 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone6,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone10 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone10 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    1.475682,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone10 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone10 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone10,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .679378,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone2 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone7 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone7 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .677385,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone7 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone7 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone7,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone8 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone8 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .677318,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone8 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone8 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone8,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone9 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone9 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .677338,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone9 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone9 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone9,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone11 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone11 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .167954,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone11 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone11 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone11,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone3 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .170107,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone3 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone3,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone5 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone5 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    0,                        !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .063306,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone5 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone5 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone5,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone4 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone4 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .20319,                   !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone4 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone4 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone4,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Ground:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Ground:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    0,                        !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    .121287,                  !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Ground:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Ground:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Ground:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    DifferentialDryBulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Ground:Zone12 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone12 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone6 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone6 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone10 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone10 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone7 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone7 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone8 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone8 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone9 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone9 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone11 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone11 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone5 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone5 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone4 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Ground:Zone1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Ground:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone12,            !- Zone Name
    Ground:Zone12 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone12 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone12 Zone,    !- Zone Air Node Name
    Node Ground:Zone12 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone6,             !- Zone Name
    Ground:Zone6 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone6 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone6 Zone,    !- Zone Air Node Name
    Node Ground:Zone6 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone10,            !- Zone Name
    Ground:Zone10 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone10 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone10 Zone,    !- Zone Air Node Name
    Node Ground:Zone10 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone2,             !- Zone Name
    Ground:Zone2 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone2 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone2 Zone,    !- Zone Air Node Name
    Node Ground:Zone2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone7,             !- Zone Name
    Ground:Zone7 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone7 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone7 Zone,    !- Zone Air Node Name
    Node Ground:Zone7 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone8,             !- Zone Name
    Ground:Zone8 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone8 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone8 Zone,    !- Zone Air Node Name
    Node Ground:Zone8 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone9,             !- Zone Name
    Ground:Zone9 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone9 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone9 Zone,    !- Zone Air Node Name
    Node Ground:Zone9 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone11,            !- Zone Name
    Ground:Zone11 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone11 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone11 Zone,    !- Zone Air Node Name
    Node Ground:Zone11 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone3,             !- Zone Name
    Ground:Zone3 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone3 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone3 Zone,    !- Zone Air Node Name
    Node Ground:Zone3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone5,             !- Zone Name
    Ground:Zone5 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone5 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone5 Zone,    !- Zone Air Node Name
    Node Ground:Zone5 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone4,             !- Zone Name
    Ground:Zone4 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone4 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone4 Zone,    !- Zone Air Node Name
    Node Ground:Zone4 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Ground:Zone1,             !- Zone Name
    Ground:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    Ground:Zone1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Ground:Zone1 Zone,    !- Zone Air Node Name
    Node Ground:Zone1 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Ground:Zone12 Inlets,     !- Name
    Node Ground:Zone12 In;    !- Node 1 Name

NodeList,
    Ground:Zone6 Inlets,      !- Name
    Node Ground:Zone6 In;     !- Node 1 Name

NodeList,
    Ground:Zone10 Inlets,     !- Name
    Node Ground:Zone10 In;    !- Node 1 Name

NodeList,
    Ground:Zone2 Inlets,      !- Name
    Node Ground:Zone2 In;     !- Node 1 Name

NodeList,
    Ground:Zone7 Inlets,      !- Name
    Node Ground:Zone7 In;     !- Node 1 Name

NodeList,
    Ground:Zone8 Inlets,      !- Name
    Node Ground:Zone8 In;     !- Node 1 Name

NodeList,
    Ground:Zone9 Inlets,      !- Name
    Node Ground:Zone9 In;     !- Node 1 Name

NodeList,
    Ground:Zone11 Inlets,     !- Name
    Node Ground:Zone11 In;    !- Node 1 Name

NodeList,
    Ground:Zone3 Inlets,      !- Name
    Node Ground:Zone3 In;     !- Node 1 Name

NodeList,
    Ground:Zone5 Inlets,      !- Name
    Node Ground:Zone5 In;     !- Node 1 Name

NodeList,
    Ground:Zone4 Inlets,      !- Name
    Node Ground:Zone4 In;     !- Node 1 Name

NodeList,
    Ground:Zone1 Inlets,      !- Name
    Node Ground:Zone1 In;     !- Node 1 Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone12#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone12#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone6#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone6#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone10#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone10#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone2#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone2#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone2#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone7#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone7#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone7#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone8#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone8#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone8#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone9#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone9#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone9#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone11#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone11#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone11#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone3#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone3#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone3#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone5#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone5#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone4#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone4#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone1#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone1#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone1#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone12#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone12#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone6#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone6#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone10#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone10#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone2#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone2#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone2#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone7#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone7#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone7#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone8#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone8#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone8#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone9#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone9#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone9#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone11#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone11#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone11#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone3#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone3#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone3#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone5#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone5#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone4#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone4#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone1#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone1#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Ground:Zone1#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

OUTPUT:METER,
    DistrictHeating:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    DistrictCooling:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1